dis:DA-T
bacnetCur:AI1019
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:DA-VP
bacnetCur:AI1094
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:DPR-O
bacnetCur:AO2131
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO2131
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:HTG-O
bacnetCur:AO2014
bacnetDesc:Heating Output
bacnetWrite:AO2014
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"8-1/Device Object Identifier"
bacnetCur:AV1002
bacnetWrite:AV1002
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:CLG-MAXFLOW
bacnetCur:AV3108
bacnetDesc:Cooling Max Flow
kind:Number
point
unit:cfm
---
dis:CLG-MINFLOW
bacnetCur:AV3267
bacnetDesc:Cooling Min flow
kind:Number
point
unit:cfm
---
dis:CLG-REQ SRC
bacnetCur:AV250685
kind:Number
point
---
dis:CLGOCC-MINFLOW
bacnetCur:AV3109
bacnetDesc:Occ Cooling Min Flow
kind:Number
point
unit:cfm
---
dis:EFF-CLG-SP
bacnetCur:AV10024
bacnetDesc:Effective Cooling Setpoint
kind:Number
point
unit:°F
---
dis:EFF-HTG-SP
bacnetCur:AV10041
bacnetDesc:Effective Heating Setpoint
kind:Number
point
unit:°F
---
dis:HTG-MAXFLOW
bacnetCur:AV10192
bacnetDesc:Heating Max Flow
bacnetWrite:AV10192
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:HTG-MINFLOW
bacnetCur:AV3268
bacnetDesc:Heating Min Flow
kind:Number
point
unit:cfm
---
dis:HTGOCC-MINFLOW
bacnetCur:AV3110
bacnetDesc:Occ Heating Min Flow
kind:Number
point
unit:cfm
---
dis:OCC-CLG-BIAS
bacnetCur:AV10058
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV10058
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:OCC-HTG-BIAS
bacnetCur:AV10060
bacnetDesc:Occ Heating Bias
bacnetWrite:AV10060
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:PRESS-REQ SRC
bacnetCur:AV250686
kind:Number
point
---
dis:SA-AREA
bacnetCur:AV3111
bacnetDesc:Supply Area
kind:Number
point
unit:"ft²"
---
dis:SA-F
bacnetCur:AV3515
bacnetDesc:Supply Airflow
kind:Number
point
unit:cfm
---
dis:SA-KFACTOR
bacnetCur:AV3112
bacnetDesc:K FACTOR
kind:Number
point
---
dis:SAFLOW-SP
bacnetCur:AV3384
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3384
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:SAT-LIMIT-DIFF
bacnetCur:AV10451
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV10451
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:STBY-CLG-BIAS
bacnetCur:AV10062
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV10062
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:STBY-HTG-BIAS
bacnetCur:AV10064
bacnetDesc:Standby Heating Bias
bacnetWrite:AV10064
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:UNOCC-CLG-BIAS
bacnetCur:AV10066
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV10066
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:UNOCC-HTG-BIAS
bacnetCur:AV10068
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV10068
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:ZN-CO2-SP
bacnetCur:AV250707
bacnetWrite:AV250707
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:ZN-T
bacnetCur:AV250732
bacnetDesc:ZoneTemperature
bacnetWrite:AV250732
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:ZN-T-LL-CO2RST
bacnetCur:AV250727
bacnetWrite:AV250727
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:ZNT-SP
bacnetCur:AV12
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV12
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:AHU OA CALL
bacnetCur:BV250730
enum:"False,True"
kind:Bool
point
---
dis:AUTOCAL-C
bacnetCur:BV4
bacnetDesc:Autocalibrate
bacnetWrite:BV4
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:TUNING-RESET
bacnetCur:BV769
bacnetDesc:Tuning Reset
bacnetWrite:BV769
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"8-1/BACnet Encoding Type"
bacnetCur:MSV1003
bacnetWrite:MSV1003
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"8-1/FC Bus Baud Rate Selection"
bacnetCur:MSV1004
bacnetWrite:MSV1004
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"8-1/Preloaded App Loader.App Selector"
bacnetCur:MSV1000
bacnetWrite:MSV1000
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:EFF-OCC
bacnetCur:MSV3290
bacnetDesc:Effective Occupancy
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
---
dis:OCC-OVERRIDE
bacnetCur:MSV250731
bacnetWrite:MSV250731
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:OCC-SCHEDULE
bacnetCur:MSV59
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV59
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:SYSTEM-MODE
bacnetCur:MSV76
bacnetDesc:System Mode
bacnetWrite:MSV76
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:UNITEN-MODE
bacnetCur:MSV77
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV77
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"W/C-ADJ"
bacnetCur:MSV250635
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV250635
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
