dis:"M4-SNE22002-0/FC-1.AHU-2.CC-T"
bacnetCur:AI3002807
bacnetDesc:Cooling Coil Discharge Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CHWE-T"
bacnetCur:AI3002810
bacnetDesc:Chilled Water Entering Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CHWL-T"
bacnetCur:AI3002811
bacnetDesc:Chilled Water Leaving Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DA-H"
bacnetCur:AI3002816
bacnetDesc:Discharge Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DA-T"
bacnetCur:AI3002818
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DA1-P"
bacnetCur:AI3002817
bacnetDesc:Discharge Air Static Pressure 1
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.FFILT-DP"
bacnetCur:AI3002812
bacnetDesc:Final Filter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.MA-T"
bacnetCur:AI3002803
bacnetDesc:Mixed Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.AHU-2.OA-F"
bacnetCur:AI3002804
bacnetDesc:Outdoor Air Flow
kind:Number
point
unit:cfm
---
dis:"M4-SNE22002-0/FC-1.AHU-2.PFILT-DP"
bacnetCur:AI3002813
bacnetDesc:PreFilter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.RA-H"
bacnetCur:AI3002821
bacnetDesc:Return Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.RA-T"
bacnetCur:AI3002820
bacnetDesc:Return Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.DA-T"
bacnetCur:AI3000184
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.DA-VP"
bacnetCur:AI3000185
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.DA-T"
bacnetCur:AI3000649
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.DA-VP"
bacnetCur:AI3000650
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.DA-T"
bacnetCur:AI3000701
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.DA-VP"
bacnetCur:AI3000702
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.DA-T"
bacnetCur:AI3000234
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.DA-VP"
bacnetCur:AI3000235
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.DA-T"
bacnetCur:AI3000284
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.DA-VP"
bacnetCur:AI3000285
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.DA-T"
bacnetCur:AI3000341
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.DA-VP"
bacnetCur:AI3000342
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.DA-T"
bacnetCur:AI3000745
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.DA-VP"
bacnetCur:AI3000746
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.DA-T"
bacnetCur:AI3000443
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.DA-VP"
bacnetCur:AI3000444
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.DA-T"
bacnetCur:AI3000495
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.DA-VP"
bacnetCur:AI3000496
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.DA-T"
bacnetCur:AI3000540
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.DA-VP"
bacnetCur:AI3000541
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.DA-T"
bacnetCur:AI3000597
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.DA-VP"
bacnetCur:AI3000598
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000134
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000135
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.UI-1"
bacnetCur:AI3001643
bacnetDesc:UI-1
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.UI-2"
bacnetCur:AI3001644
bacnetDesc:UI-2
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.UI-3"
bacnetCur:AI3001645
bacnetDesc:UI-3
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.ZN-T"
bacnetCur:AI3001653
bacnetDesc:ZN-T
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CC-T"
bacnetCur:AI3003002
bacnetDesc:Cooling Coil Discharge Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CHWE-T"
bacnetCur:AI3003005
bacnetDesc:Chilled Water Entering Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CHWL-T"
bacnetCur:AI3003006
bacnetDesc:Chilled Water Leaving Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DA-H"
bacnetCur:AI3003011
bacnetDesc:Discharge Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DA-T"
bacnetCur:AI3003013
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DA1-P"
bacnetCur:AI3003012
bacnetDesc:Discharge Air Static Pressure 1
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.FFILT-DP"
bacnetCur:AI3003007
bacnetDesc:Final Filter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.MA-T"
bacnetCur:AI3002998
bacnetDesc:Mixed Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.AHU-1.OA-F"
bacnetCur:AI3002999
bacnetDesc:Outdoor Air Flow
kind:Number
point
unit:cfm
---
dis:"M4-SNE22002-0/FC-2.AHU-1.PFILT-DP"
bacnetCur:AI3003008
bacnetDesc:PreFilter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.RA-H"
bacnetCur:AI3003016
bacnetDesc:Return Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.RA-T"
bacnetCur:AI3003015
bacnetDesc:Return Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-0"
bacnetCur:AI3000880
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-1"
bacnetCur:AI3000881
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-14"
bacnetCur:AI3000882
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-15"
bacnetCur:AI3000883
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-16"
bacnetCur:AI3000884
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Inputs.AI-17"
bacnetCur:AI3000885
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.DA-T"
bacnetCur:AI3001389
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.DA-VP"
bacnetCur:AI3001390
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.DA-T"
bacnetCur:AI3001080
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.DA-VP"
bacnetCur:AI3001081
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.DA-T"
bacnetCur:AI3001129
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.DA-VP"
bacnetCur:AI3001130
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.DA-T"
bacnetCur:AI3001181
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.DA-VP"
bacnetCur:AI3001182
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.DA-T"
bacnetCur:AI3001233
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.DA-VP"
bacnetCur:AI3001234
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.DA-T"
bacnetCur:AI3001285
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.DA-VP"
bacnetCur:AI3001286
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.DA-T"
bacnetCur:AI3001337
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.DA-VP"
bacnetCur:AI3001338
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.DA-T"
bacnetCur:AI3001027
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.DA-VP"
bacnetCur:AI3001028
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CLG-O"
bacnetCur:AO3002815
bacnetDesc:Cooling Output
bacnetWrite:AO3002815
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.OAD-O"
bacnetCur:AO3002809
bacnetDesc:Outdoor Air Damper Output
bacnetWrite:AO3002809
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.RAD-O"
bacnetCur:AO3002806
bacnetDesc:Return Air Damper Output
bacnetWrite:AO3002806
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.SF-O"
bacnetCur:AO3002823
bacnetDesc:Supply Fan Output
bacnetWrite:AO3002823
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.DPR-O"
bacnetCur:AO3000186
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000186
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.HTG-O"
bacnetCur:AO3000183
bacnetDesc:Heating Output
bacnetWrite:AO3000183
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.DPR-O"
bacnetCur:AO3000651
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000651
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.HTG-O"
bacnetCur:AO3000648
bacnetDesc:Heating Output
bacnetWrite:AO3000648
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.DPR-O"
bacnetCur:AO3000703
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000703
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.HTG-O"
bacnetCur:AO3000700
bacnetDesc:Heating Output
bacnetWrite:AO3000700
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.DPR-O"
bacnetCur:AO3000236
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000236
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.HTG-O"
bacnetCur:AO3000233
bacnetDesc:Heating Output
bacnetWrite:AO3000233
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.DPR-O"
bacnetCur:AO3000286
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000286
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.HTG-O"
bacnetCur:AO3000283
bacnetDesc:Heating Output
bacnetWrite:AO3000283
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.DPR-O"
bacnetCur:AO3000343
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000343
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.HTG-O"
bacnetCur:AO3000340
bacnetDesc:Heating Output
bacnetWrite:AO3000340
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.DPR-O"
bacnetCur:AO3000747
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000747
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.HTG-O"
bacnetCur:AO3000744
bacnetDesc:Heating Output
bacnetWrite:AO3000744
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.DPR-O"
bacnetCur:AO3000445
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000445
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.HTG-O"
bacnetCur:AO3000442
bacnetDesc:Heating Output
bacnetWrite:AO3000442
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.DPR-O"
bacnetCur:AO3000497
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000497
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.HTG-O"
bacnetCur:AO3000494
bacnetDesc:Heating Output
bacnetWrite:AO3000494
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.DPR-O"
bacnetCur:AO3000542
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000542
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.HTG-O"
bacnetCur:AO3000539
bacnetDesc:Heating Output
bacnetWrite:AO3000539
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.DPR-O"
bacnetCur:AO3000599
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000599
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.HTG-O"
bacnetCur:AO3000596
bacnetDesc:Heating Output
bacnetWrite:AO3000596
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000136
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000136
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000133
bacnetDesc:Heating Output
bacnetWrite:AO3000133
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CLG-O"
bacnetCur:AO3003010
bacnetDesc:Cooling Output
bacnetWrite:AO3003010
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.OAD-O"
bacnetCur:AO3003004
bacnetDesc:Outdoor Air Damper Output
bacnetWrite:AO3003004
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.RAD-O"
bacnetCur:AO3003001
bacnetDesc:Return Air Damper Output
bacnetWrite:AO3003001
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.SF-O"
bacnetCur:AO3003018
bacnetDesc:Supply Fan Output
bacnetWrite:AO3003018
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Outputs.AO-0"
bacnetCur:AO3000887
bacnetWrite:AO3000887
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Outputs.AO-1"
bacnetCur:AO3000888
bacnetWrite:AO3000888
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Hz
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Outputs.AO-2"
bacnetCur:AO3000889
bacnetWrite:AO3000889
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Hz
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLG-O"
bacnetCur:AO3001443
bacnetDesc:PAO1 Output
bacnetWrite:AO3001443
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTG-O"
bacnetCur:AO3001444
bacnetDesc:PAO2 Output
bacnetWrite:AO3001444
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.VSF-O"
bacnetCur:AO3001442
bacnetDesc:AO1 Output
bacnetWrite:AO3001442
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.OAD-O"
bacnetCur:AO3001549
bacnetDesc:AO1 Output
bacnetWrite:AO3001549
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.DPR-O"
bacnetCur:AO3001391
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001391
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.HTG-O"
bacnetCur:AO3001388
bacnetDesc:Heating Output
bacnetWrite:AO3001388
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.DPR-O"
bacnetCur:AO3001082
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001082
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.DPR-O"
bacnetCur:AO3001131
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001131
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.HTG-O"
bacnetCur:AO3001128
bacnetDesc:Heating Output
bacnetWrite:AO3001128
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.DPR-O"
bacnetCur:AO3001183
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001183
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.HTG-O"
bacnetCur:AO3001180
bacnetDesc:Heating Output
bacnetWrite:AO3001180
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.DPR-O"
bacnetCur:AO3001235
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001235
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.HTG-O"
bacnetCur:AO3001232
bacnetDesc:Heating Output
bacnetWrite:AO3001232
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.DPR-O"
bacnetCur:AO3001287
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001287
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.HTG-O"
bacnetCur:AO3001284
bacnetDesc:Heating Output
bacnetWrite:AO3001284
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.DPR-O"
bacnetCur:AO3001339
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001339
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.HTG-O"
bacnetCur:AO3001336
bacnetDesc:Heating Output
bacnetWrite:AO3001336
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.DPR-O"
bacnetCur:AO3001029
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3001029
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTG-O"
bacnetCur:AO3001026
bacnetDesc:Heating Output
bacnetWrite:AO3001026
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DAP-SP"
bacnetCur:AV3002853
bacnetDesc:Duct Static Pressure Setpoint
bacnetWrite:AV3002853
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DAT-SP"
bacnetCur:AV3002841
bacnetDesc:Discharge Air Temperature Setpoint
bacnetWrite:AV3002841
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.EFF DA-P"
bacnetCur:AV3002861
bacnetDesc:Duct Static Pressure
bacnetWrite:AV3002861
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.EMERGENCY DAP-SP"
bacnetCur:AV3002857
bacnetDesc:Emergency Duct Static Setpoint
bacnetWrite:AV3002857
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.EMERGENCY SF-O"
bacnetCur:AV3002856
bacnetDesc:Emergency On Percent Cmd
bacnetWrite:AV3002856
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.OA Flow Setpoint"
bacnetCur:AV3002825
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3002825
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.OA-H"
bacnetCur:AV3002824
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3002824
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.OA-T"
bacnetCur:AV3002854
bacnetDesc:Outdoor Air Temperature
bacnetWrite:AV3002854
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-EFF-SP"
bacnetCur:AV3002839
bacnetDesc:Effective Setpoint
bacnetWrite:AV3002839
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-IGNORED-REQUESTS"
bacnetCur:AV3002834
bacnetDesc:Ignored Requests
bacnetWrite:AV3002834
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-ON-DELAY"
bacnetCur:AV3002836
bacnetDesc:On Delay
bacnetWrite:AV3002836
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-REQUESTS"
bacnetCur:AV3002833
bacnetDesc:Requests
bacnetWrite:AV3002833
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-SP-MAX"
bacnetCur:AV3002831
bacnetDesc:SA-T High Limit
bacnetWrite:AV3002831
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-SP-MIN"
bacnetCur:AV3002830
bacnetDesc:SA-T Low Limit
bacnetWrite:AV3002830
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-SP-RES"
bacnetCur:AV3002832
bacnetDesc:Respond Amount
bacnetWrite:AV3002832
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-SP-RES-MAX"
bacnetCur:AV3002829
bacnetDesc:Max Respond Amount
bacnetWrite:AV3002829
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-SP-TRIM"
bacnetCur:AV3002837
bacnetDesc:Trim Amount
bacnetWrite:AV3002837
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-TIME-STEP"
bacnetCur:AV3002835
bacnetDesc:Time Step
bacnetWrite:AV3002835
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-UNOCC-HTG-SP"
bacnetCur:AV3002840
bacnetDesc:SAT Htg Limit Setpoint
bacnetWrite:AV3002840
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-EFF-SP"
bacnetCur:AV3002852
bacnetDesc:Effective Setpoint
bacnetWrite:AV3002852
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-IGNORED-REQUESTS"
bacnetCur:AV3002847
bacnetDesc:Ignored Requests
bacnetWrite:AV3002847
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-ON-DELAY"
bacnetCur:AV3002849
bacnetDesc:On Delay
bacnetWrite:AV3002849
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-REQUESTS"
bacnetCur:AV3002846
bacnetDesc:Requests
bacnetWrite:AV3002846
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-SP-MAX"
bacnetCur:AV3002844
bacnetDesc:Maximum Setpoint
bacnetWrite:AV3002844
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-SP-MIN"
bacnetCur:AV3002843
bacnetDesc:Minimum Setpoint
bacnetWrite:AV3002843
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-SP-RES"
bacnetCur:AV3002845
bacnetDesc:Respond Amount
bacnetWrite:AV3002845
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-SP-RES-MAX"
bacnetCur:AV3002842
bacnetDesc:Max Respond Amount
bacnetWrite:AV3002842
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-SP-TRIM"
bacnetCur:AV3002850
bacnetDesc:Trim Amount
bacnetWrite:AV3002850
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-TIME-STEP"
bacnetCur:AV3002848
bacnetDesc:Time Step
bacnetWrite:AV3002848
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.CLG-MAXFLOW"
bacnetCur:AV3000220
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000220
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.CLG-MINFLOW"
bacnetCur:AV3000212
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000212
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.CLG-REQ SRC"
bacnetCur:AV3000196
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000196
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.CLGOCC-MINFLOW"
bacnetCur:AV3000221
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000221
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.Device Object Identifier"
bacnetCur:AV3000226
bacnetWrite:AV3000226
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.EFF-CLG-SP"
bacnetCur:AV3000201
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000201
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.EFF-HTG-SP"
bacnetCur:AV3000202
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000202
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.HTG-MAXFLOW"
bacnetCur:AV3000203
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000203
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.HTG-MINFLOW"
bacnetCur:AV3000213
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000213
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.HTGOCC-MINFLOW"
bacnetCur:AV3000222
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000222
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.OCC-CLG-BIAS"
bacnetCur:AV3000204
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000204
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.OCC-HTG-BIAS"
bacnetCur:AV3000200
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000200
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.PRESS-REQ SRC"
bacnetCur:AV3000198
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000198
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SA-AREA"
bacnetCur:AV3000218
bacnetDesc:Supply Area
bacnetWrite:AV3000218
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SA-F"
bacnetCur:AV3000215
bacnetDesc:Supply Airflow
bacnetWrite:AV3000215
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SA-KFACTOR"
bacnetCur:AV3000219
bacnetDesc:K FACTOR
bacnetWrite:AV3000219
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SAFLOW-SP"
bacnetCur:AV3000224
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000224
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SAT-LIMIT-DIFF"
bacnetCur:AV3000199
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000199
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.STBY-CLG-BIAS"
bacnetCur:AV3000207
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000207
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.STBY-HTG-BIAS"
bacnetCur:AV3000206
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000206
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.UNOCC-CLG-BIAS"
bacnetCur:AV3000205
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000205
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.UNOCC-HTG-BIAS"
bacnetCur:AV3000208
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000208
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-CO2(TU-2-12)"
bacnetCur:AV3000188
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000188
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-CO2-SP"
bacnetCur:AV3000195
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000195
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-T(TU-2-12)"
bacnetCur:AV3000190
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000190
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-T-LL-CO2RST"
bacnetCur:AV3000194
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000194
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000191
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000191
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZNT-SP"
bacnetCur:AV3000211
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000211
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.CLG-MAXFLOW"
bacnetCur:AV3000680
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000680
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.CLG-MINFLOW"
bacnetCur:AV3000672
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000672
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.CLG-REQ SRC"
bacnetCur:AV3000656
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000656
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.CLGOCC-MINFLOW"
bacnetCur:AV3000681
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000681
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.Device Object Identifier"
bacnetCur:AV3000686
bacnetWrite:AV3000686
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.EFF-CLG-SP"
bacnetCur:AV3000661
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000661
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.EFF-HTG-SP"
bacnetCur:AV3000662
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000662
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.HTG-MAXFLOW"
bacnetCur:AV3000663
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000663
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.HTG-MINFLOW"
bacnetCur:AV3000673
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000673
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.HTGOCC-MINFLOW"
bacnetCur:AV3000682
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000682
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.OCC-CLG-BIAS"
bacnetCur:AV3000664
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000664
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.OCC-HTG-BIAS"
bacnetCur:AV3000660
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000660
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.PRESS-REQ SRC"
bacnetCur:AV3000658
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000658
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SA-AREA"
bacnetCur:AV3000678
bacnetDesc:Supply Area
bacnetWrite:AV3000678
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SA-F"
bacnetCur:AV3000675
bacnetDesc:Supply Airflow
bacnetWrite:AV3000675
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SA-KFACTOR"
bacnetCur:AV3000679
bacnetDesc:K FACTOR
bacnetWrite:AV3000679
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SAFLOW-SP"
bacnetCur:AV3000684
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000684
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SAT-LIMIT-DIFF"
bacnetCur:AV3000659
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000659
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.STBY-CLG-BIAS"
bacnetCur:AV3000667
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000667
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.STBY-HTG-BIAS"
bacnetCur:AV3000666
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000666
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.UNOCC-CLG-BIAS"
bacnetCur:AV3000665
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000665
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.UNOCC-HTG-BIAS"
bacnetCur:AV3000668
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000668
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-CO2"
bacnetCur:AV3000641
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000641
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-CO2 Offset"
bacnetCur:AV3000642
bacnetWrite:AV3000642
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-CO2-SP"
bacnetCur:AV3000655
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000655
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-T"
bacnetCur:AV3000646
bacnetDesc:Zone Temperature
bacnetWrite:AV3000646
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-T Offset"
bacnetCur:AV3000647
bacnetWrite:AV3000647
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-T-LL-CO2RST"
bacnetCur:AV3000654
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000654
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-WC-ADJ"
bacnetCur:AV3000645
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000645
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZNT-SP"
bacnetCur:AV3000671
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000671
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.CLG-MAXFLOW"
bacnetCur:AV3000732
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000732
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.CLG-MINFLOW"
bacnetCur:AV3000724
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000724
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.CLG-REQ SRC"
bacnetCur:AV3000708
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000708
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.CLGOCC-MINFLOW"
bacnetCur:AV3000733
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000733
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.Device Object Identifier"
bacnetCur:AV3000738
bacnetWrite:AV3000738
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.EFF-CLG-SP"
bacnetCur:AV3000713
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000713
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.EFF-HTG-SP"
bacnetCur:AV3000714
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000714
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.HTG-MAXFLOW"
bacnetCur:AV3000715
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000715
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.HTG-MINFLOW"
bacnetCur:AV3000725
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000725
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.HTGOCC-MINFLOW"
bacnetCur:AV3000734
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000734
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.OCC-CLG-BIAS"
bacnetCur:AV3000716
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000716
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.OCC-HTG-BIAS"
bacnetCur:AV3000712
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000712
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.PRESS-REQ SRC"
bacnetCur:AV3000710
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000710
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SA-AREA"
bacnetCur:AV3000730
bacnetDesc:Supply Area
bacnetWrite:AV3000730
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SA-F"
bacnetCur:AV3000727
bacnetDesc:Supply Airflow
bacnetWrite:AV3000727
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SA-KFACTOR"
bacnetCur:AV3000731
bacnetDesc:K FACTOR
bacnetWrite:AV3000731
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SAFLOW-SP"
bacnetCur:AV3000736
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000736
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SAT-LIMIT-DIFF"
bacnetCur:AV3000711
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000711
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.STBY-CLG-BIAS"
bacnetCur:AV3000719
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000719
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.STBY-HTG-BIAS"
bacnetCur:AV3000718
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000718
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.UNOCC-CLG-BIAS"
bacnetCur:AV3000717
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000717
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.UNOCC-HTG-BIAS"
bacnetCur:AV3000720
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000720
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-CO2"
bacnetCur:AV3000693
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000693
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-CO2 Offset"
bacnetCur:AV3000694
bacnetWrite:AV3000694
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-CO2-SP"
bacnetCur:AV3000707
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000707
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-T"
bacnetCur:AV3000698
bacnetDesc:Zone Temperature
bacnetWrite:AV3000698
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-T Offset"
bacnetCur:AV3000699
bacnetWrite:AV3000699
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-T-LL-CO2RST"
bacnetCur:AV3000706
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000706
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-WC-ADJ"
bacnetCur:AV3000697
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000697
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZNT-SP"
bacnetCur:AV3000723
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000723
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.CLG-MAXFLOW"
bacnetCur:AV3000270
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000270
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.CLG-MINFLOW"
bacnetCur:AV3000262
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000262
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.CLG-REQ SRC"
bacnetCur:AV3000246
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000246
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.CLGOCC-MINFLOW"
bacnetCur:AV3000271
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000271
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.Device Object Identifier"
bacnetCur:AV3000276
bacnetWrite:AV3000276
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.EFF-CLG-SP"
bacnetCur:AV3000251
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000251
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.EFF-HTG-SP"
bacnetCur:AV3000252
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000252
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.HTG-MAXFLOW"
bacnetCur:AV3000253
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000253
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.HTG-MINFLOW"
bacnetCur:AV3000263
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000263
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.HTGOCC-MINFLOW"
bacnetCur:AV3000272
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000272
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.OCC-CLG-BIAS"
bacnetCur:AV3000254
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000254
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.OCC-HTG-BIAS"
bacnetCur:AV3000250
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000250
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.PRESS-REQ SRC"
bacnetCur:AV3000248
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000248
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SA-AREA"
bacnetCur:AV3000268
bacnetDesc:Supply Area
bacnetWrite:AV3000268
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SA-F"
bacnetCur:AV3000265
bacnetDesc:Supply Airflow
bacnetWrite:AV3000265
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SA-KFACTOR"
bacnetCur:AV3000269
bacnetDesc:K FACTOR
bacnetWrite:AV3000269
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SAFLOW-SP"
bacnetCur:AV3000274
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000274
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SAT-LIMIT-DIFF"
bacnetCur:AV3000249
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000249
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.STBY-CLG-BIAS"
bacnetCur:AV3000257
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000257
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.STBY-HTG-BIAS"
bacnetCur:AV3000256
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000256
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.UNOCC-CLG-BIAS"
bacnetCur:AV3000255
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000255
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.UNOCC-HTG-BIAS"
bacnetCur:AV3000258
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000258
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-CO2(TU-2-12)"
bacnetCur:AV3000240
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000240
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-CO2-SP"
bacnetCur:AV3000245
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000245
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-T(TU-2-12)"
bacnetCur:AV3000238
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000238
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-T-LL-CO2RST"
bacnetCur:AV3000244
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000244
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000241
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000241
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZNT-SP"
bacnetCur:AV3000261
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000261
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.CLG-MAXFLOW"
bacnetCur:AV3000320
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000320
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.CLG-MINFLOW"
bacnetCur:AV3000312
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000312
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.CLG-REQ SRC"
bacnetCur:AV3000296
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000296
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.CLGOCC-MINFLOW"
bacnetCur:AV3000321
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000321
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.Device Object Identifier"
bacnetCur:AV3000326
bacnetWrite:AV3000326
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.EFF-CLG-SP"
bacnetCur:AV3000301
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000301
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.EFF-HTG-SP"
bacnetCur:AV3000302
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000302
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.HTG-MAXFLOW"
bacnetCur:AV3000303
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000303
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.HTG-MINFLOW"
bacnetCur:AV3000313
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000313
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.HTGOCC-MINFLOW"
bacnetCur:AV3000322
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000322
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.OCC-CLG-BIAS"
bacnetCur:AV3000304
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000304
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.OCC-HTG-BIAS"
bacnetCur:AV3000300
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000300
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.PRESS-REQ SRC"
bacnetCur:AV3000298
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000298
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SA-AREA"
bacnetCur:AV3000318
bacnetDesc:Supply Area
bacnetWrite:AV3000318
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SA-F"
bacnetCur:AV3000315
bacnetDesc:Supply Airflow
bacnetWrite:AV3000315
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SA-KFACTOR"
bacnetCur:AV3000319
bacnetDesc:K FACTOR
bacnetWrite:AV3000319
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SAFLOW-SP"
bacnetCur:AV3000324
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000324
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SAT-LIMIT-DIFF"
bacnetCur:AV3000299
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000299
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.STBY-CLG-BIAS"
bacnetCur:AV3000307
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000307
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.STBY-HTG-BIAS"
bacnetCur:AV3000306
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000306
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.UNOCC-CLG-BIAS"
bacnetCur:AV3000305
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000305
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.UNOCC-HTG-BIAS"
bacnetCur:AV3000308
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000308
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-CO2(TU-2-12)"
bacnetCur:AV3000287
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000287
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-CO2-SP"
bacnetCur:AV3000295
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000295
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-T(TU-2-12)"
bacnetCur:AV3000288
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000288
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-T-LL-CO2RST"
bacnetCur:AV3000294
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000294
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000289
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000289
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZNT-SP"
bacnetCur:AV3000311
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000311
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.CLG-MAXFLOW"
bacnetCur:AV3000372
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000372
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.CLG-MINFLOW"
bacnetCur:AV3000364
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000364
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.CLG-REQ SRC"
bacnetCur:AV3000348
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000348
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.CLGOCC-MINFLOW"
bacnetCur:AV3000373
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000373
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.Device Object Identifier"
bacnetCur:AV3000378
bacnetWrite:AV3000378
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.EFF-CLG-SP"
bacnetCur:AV3000353
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000353
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.EFF-HTG-SP"
bacnetCur:AV3000354
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000354
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.HTG-MAXFLOW"
bacnetCur:AV3000355
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000355
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.HTG-MINFLOW"
bacnetCur:AV3000365
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000365
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.HTGOCC-MINFLOW"
bacnetCur:AV3000374
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000374
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.OCC-CLG-BIAS"
bacnetCur:AV3000356
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000356
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.OCC-HTG-BIAS"
bacnetCur:AV3000352
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000352
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.PRESS-REQ SRC"
bacnetCur:AV3000350
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000350
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SA-AREA"
bacnetCur:AV3000370
bacnetDesc:Supply Area
bacnetWrite:AV3000370
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SA-F"
bacnetCur:AV3000367
bacnetDesc:Supply Airflow
bacnetWrite:AV3000367
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SA-KFACTOR"
bacnetCur:AV3000371
bacnetDesc:K FACTOR
bacnetWrite:AV3000371
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SAFLOW-SP"
bacnetCur:AV3000376
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000376
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SAT-LIMIT-DIFF"
bacnetCur:AV3000351
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000351
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.STBY-CLG-BIAS"
bacnetCur:AV3000359
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000359
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.STBY-HTG-BIAS"
bacnetCur:AV3000358
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000358
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.UNOCC-CLG-BIAS"
bacnetCur:AV3000357
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000357
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.UNOCC-HTG-BIAS"
bacnetCur:AV3000360
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000360
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-CO2"
bacnetCur:AV3000333
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000333
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-CO2 Offset"
bacnetCur:AV3000334
bacnetWrite:AV3000334
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-CO2-SP"
bacnetCur:AV3000347
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000347
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-T"
bacnetCur:AV3000338
bacnetDesc:Zone Temperature
bacnetWrite:AV3000338
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-T Offset"
bacnetCur:AV3000339
bacnetWrite:AV3000339
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-T-LL-CO2RST"
bacnetCur:AV3000346
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000346
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-WC-ADJ"
bacnetCur:AV3000337
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000337
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZNT-SP"
bacnetCur:AV3000363
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000363
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.CLG-MAXFLOW"
bacnetCur:AV3000780
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000780
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.CLG-MINFLOW"
bacnetCur:AV3000772
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000772
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.CLG-REQ SRC"
bacnetCur:AV3000756
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000756
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.CLGOCC-MINFLOW"
bacnetCur:AV3000781
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000781
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.Device Object Identifier"
bacnetCur:AV3000786
bacnetWrite:AV3000786
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.EFF-CLG-SP"
bacnetCur:AV3000761
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000761
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.EFF-HTG-SP"
bacnetCur:AV3000762
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000762
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.HTG-MAXFLOW"
bacnetCur:AV3000763
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000763
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.HTG-MINFLOW"
bacnetCur:AV3000773
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000773
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.HTGOCC-MINFLOW"
bacnetCur:AV3000782
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000782
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.OCC-CLG-BIAS"
bacnetCur:AV3000764
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000764
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.OCC-HTG-BIAS"
bacnetCur:AV3000760
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000760
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.PRESS-REQ SRC"
bacnetCur:AV3000758
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000758
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SA-AREA"
bacnetCur:AV3000778
bacnetDesc:Supply Area
bacnetWrite:AV3000778
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SA-F"
bacnetCur:AV3000775
bacnetDesc:Supply Airflow
bacnetWrite:AV3000775
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SA-KFACTOR"
bacnetCur:AV3000779
bacnetDesc:K FACTOR
bacnetWrite:AV3000779
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SAFLOW-SP"
bacnetCur:AV3000784
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000784
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SAT-LIMIT-DIFF"
bacnetCur:AV3000759
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000759
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.STBY-CLG-BIAS"
bacnetCur:AV3000767
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000767
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.STBY-HTG-BIAS"
bacnetCur:AV3000766
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000766
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.UNOCC-CLG-BIAS"
bacnetCur:AV3000765
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000765
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.UNOCC-HTG-BIAS"
bacnetCur:AV3000768
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000768
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-CO2(TU-2-12)"
bacnetCur:AV3000750
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000750
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-CO2-SP"
bacnetCur:AV3000755
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000755
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-T(TU-2-12)"
bacnetCur:AV3000748
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000748
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-T-LL-CO2RST"
bacnetCur:AV3000754
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000754
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000751
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000751
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZNT-SP"
bacnetCur:AV3000771
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000771
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.CLG-MAXFLOW"
bacnetCur:AV3000474
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000474
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.CLG-MINFLOW"
bacnetCur:AV3000466
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000466
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.CLG-REQ SRC"
bacnetCur:AV3000450
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000450
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.CLGOCC-MINFLOW"
bacnetCur:AV3000475
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000475
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.Device Object Identifier"
bacnetCur:AV3000480
bacnetWrite:AV3000480
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.EFF-CLG-SP"
bacnetCur:AV3000455
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000455
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.EFF-HTG-SP"
bacnetCur:AV3000456
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000456
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.HTG-MAXFLOW"
bacnetCur:AV3000457
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000457
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.HTG-MINFLOW"
bacnetCur:AV3000467
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000467
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.HTGOCC-MINFLOW"
bacnetCur:AV3000476
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000476
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.OCC-CLG-BIAS"
bacnetCur:AV3000458
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000458
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.OCC-HTG-BIAS"
bacnetCur:AV3000454
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000454
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.PRESS-REQ SRC"
bacnetCur:AV3000452
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000452
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SA-AREA"
bacnetCur:AV3000472
bacnetDesc:Supply Area
bacnetWrite:AV3000472
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SA-F"
bacnetCur:AV3000469
bacnetDesc:Supply Airflow
bacnetWrite:AV3000469
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SA-KFACTOR"
bacnetCur:AV3000473
bacnetDesc:K FACTOR
bacnetWrite:AV3000473
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SAFLOW-SP"
bacnetCur:AV3000478
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000478
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SAT-LIMIT-DIFF"
bacnetCur:AV3000453
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000453
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.STBY-CLG-BIAS"
bacnetCur:AV3000461
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000461
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.STBY-HTG-BIAS"
bacnetCur:AV3000460
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000460
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.UNOCC-CLG-BIAS"
bacnetCur:AV3000459
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000459
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.UNOCC-HTG-BIAS"
bacnetCur:AV3000462
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000462
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-CO2"
bacnetCur:AV3000435
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000435
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-CO2 Offset"
bacnetCur:AV3000436
bacnetWrite:AV3000436
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-CO2-SP"
bacnetCur:AV3000449
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000449
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-T"
bacnetCur:AV3000440
bacnetDesc:Zone Temperature
bacnetWrite:AV3000440
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-T Offset"
bacnetCur:AV3000441
bacnetWrite:AV3000441
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-T-LL-CO2RST"
bacnetCur:AV3000448
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000448
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-WC-ADJ"
bacnetCur:AV3000439
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000439
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZNT-SP"
bacnetCur:AV3000465
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000465
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.CLG-MAXFLOW"
bacnetCur:AV3000526
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000526
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.CLG-MINFLOW"
bacnetCur:AV3000518
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000518
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.CLG-REQ SRC"
bacnetCur:AV3000502
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000502
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.CLGOCC-MINFLOW"
bacnetCur:AV3000527
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000527
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.Device Object Identifier"
bacnetCur:AV3000532
bacnetWrite:AV3000532
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.EFF-CLG-SP"
bacnetCur:AV3000507
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000507
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.EFF-HTG-SP"
bacnetCur:AV3000508
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000508
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.HTG-MAXFLOW"
bacnetCur:AV3000509
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000509
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.HTG-MINFLOW"
bacnetCur:AV3000519
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000519
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.HTGOCC-MINFLOW"
bacnetCur:AV3000528
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000528
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.OCC-CLG-BIAS"
bacnetCur:AV3000510
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000510
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.OCC-HTG-BIAS"
bacnetCur:AV3000506
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000506
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.PRESS-REQ SRC"
bacnetCur:AV3000504
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000504
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SA-AREA"
bacnetCur:AV3000524
bacnetDesc:Supply Area
bacnetWrite:AV3000524
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SA-F"
bacnetCur:AV3000521
bacnetDesc:Supply Airflow
bacnetWrite:AV3000521
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SA-KFACTOR"
bacnetCur:AV3000525
bacnetDesc:K FACTOR
bacnetWrite:AV3000525
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SAFLOW-SP"
bacnetCur:AV3000530
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000530
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SAT-LIMIT-DIFF"
bacnetCur:AV3000505
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000505
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.STBY-CLG-BIAS"
bacnetCur:AV3000513
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000513
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.STBY-HTG-BIAS"
bacnetCur:AV3000512
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000512
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.UNOCC-CLG-BIAS"
bacnetCur:AV3000511
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000511
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.UNOCC-HTG-BIAS"
bacnetCur:AV3000514
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000514
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-CO2"
bacnetCur:AV3000487
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000487
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-CO2 Offset"
bacnetCur:AV3000488
bacnetWrite:AV3000488
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-CO2-SP"
bacnetCur:AV3000501
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000501
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-T"
bacnetCur:AV3000492
bacnetDesc:Zone Temperature
bacnetWrite:AV3000492
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-T Offset"
bacnetCur:AV3000493
bacnetWrite:AV3000493
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-T-LL-CO2RST"
bacnetCur:AV3000500
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000500
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-WC-ADJ"
bacnetCur:AV3000491
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000491
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZNT-SP"
bacnetCur:AV3000517
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000517
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.CLG-MAXFLOW"
bacnetCur:AV3000576
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000576
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.CLG-MINFLOW"
bacnetCur:AV3000568
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000568
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.CLG-REQ SRC"
bacnetCur:AV3000552
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000552
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.CLGOCC-MINFLOW"
bacnetCur:AV3000577
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000577
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.Device Object Identifier"
bacnetCur:AV3000582
bacnetWrite:AV3000582
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.EFF-CLG-SP"
bacnetCur:AV3000557
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000557
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.EFF-HTG-SP"
bacnetCur:AV3000558
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000558
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.HTG-MAXFLOW"
bacnetCur:AV3000559
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000559
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.HTG-MINFLOW"
bacnetCur:AV3000569
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000569
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.HTGOCC-MINFLOW"
bacnetCur:AV3000578
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000578
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.OCC-CLG-BIAS"
bacnetCur:AV3000560
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000560
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.OCC-HTG-BIAS"
bacnetCur:AV3000556
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000556
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.PRESS-REQ SRC"
bacnetCur:AV3000554
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000554
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SA-AREA"
bacnetCur:AV3000574
bacnetDesc:Supply Area
bacnetWrite:AV3000574
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SA-F"
bacnetCur:AV3000571
bacnetDesc:Supply Airflow
bacnetWrite:AV3000571
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SA-KFACTOR"
bacnetCur:AV3000575
bacnetDesc:K FACTOR
bacnetWrite:AV3000575
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SAFLOW-SP"
bacnetCur:AV3000580
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000580
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SAT-LIMIT-DIFF"
bacnetCur:AV3000555
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000555
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.STBY-CLG-BIAS"
bacnetCur:AV3000563
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000563
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.STBY-HTG-BIAS"
bacnetCur:AV3000562
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000562
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.UNOCC-CLG-BIAS"
bacnetCur:AV3000561
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000561
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.UNOCC-HTG-BIAS"
bacnetCur:AV3000564
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000564
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-CO2(TU-2-12)"
bacnetCur:AV3000544
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000544
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-CO2-SP"
bacnetCur:AV3000551
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000551
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-T(TU-2-12)"
bacnetCur:AV3000546
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000546
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-T-LL-CO2RST"
bacnetCur:AV3000550
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000550
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000547
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000547
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZNT-SP"
bacnetCur:AV3000567
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000567
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.CLG-MAXFLOW"
bacnetCur:AV3000628
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000628
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.CLG-MINFLOW"
bacnetCur:AV3000620
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000620
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.CLG-REQ SRC"
bacnetCur:AV3000604
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000604
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.CLGOCC-MINFLOW"
bacnetCur:AV3000629
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000629
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.Device Object Identifier"
bacnetCur:AV3000634
bacnetWrite:AV3000634
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.EFF-CLG-SP"
bacnetCur:AV3000609
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000609
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.EFF-HTG-SP"
bacnetCur:AV3000610
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000610
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.HTG-MAXFLOW"
bacnetCur:AV3000611
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000611
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.HTG-MINFLOW"
bacnetCur:AV3000621
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000621
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.HTGOCC-MINFLOW"
bacnetCur:AV3000630
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000630
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.OCC-CLG-BIAS"
bacnetCur:AV3000612
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000612
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.OCC-HTG-BIAS"
bacnetCur:AV3000608
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000608
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.PRESS-REQ SRC"
bacnetCur:AV3000606
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000606
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SA-AREA"
bacnetCur:AV3000626
bacnetDesc:Supply Area
bacnetWrite:AV3000626
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SA-F"
bacnetCur:AV3000623
bacnetDesc:Supply Airflow
bacnetWrite:AV3000623
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SA-KFACTOR"
bacnetCur:AV3000627
bacnetDesc:K FACTOR
bacnetWrite:AV3000627
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SAFLOW-SP"
bacnetCur:AV3000632
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000632
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SAT-LIMIT-DIFF"
bacnetCur:AV3000607
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000607
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.STBY-CLG-BIAS"
bacnetCur:AV3000615
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000615
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.STBY-HTG-BIAS"
bacnetCur:AV3000614
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000614
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.UNOCC-CLG-BIAS"
bacnetCur:AV3000613
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000613
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.UNOCC-HTG-BIAS"
bacnetCur:AV3000616
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000616
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-CO2"
bacnetCur:AV3000589
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000589
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-CO2 Offset"
bacnetCur:AV3000590
bacnetWrite:AV3000590
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-CO2-SP"
bacnetCur:AV3000603
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000603
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-T"
bacnetCur:AV3000594
bacnetDesc:Zone Temperature
bacnetWrite:AV3000594
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-T Offset"
bacnetCur:AV3000595
bacnetWrite:AV3000595
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-T-LL-CO2RST"
bacnetCur:AV3000602
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000602
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-WC-ADJ"
bacnetCur:AV3000593
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000593
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZNT-SP"
bacnetCur:AV3000619
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000619
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000170
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000170
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.CLG-MINFLOW"
bacnetCur:AV3000162
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000162
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.CLG-REQ SRC"
bacnetCur:AV3000146
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000146
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.CLGOCC-MINFLOW"
bacnetCur:AV3000171
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3000171
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.Device Object Identifier"
bacnetCur:AV3000176
bacnetWrite:AV3000176
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000151
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000151
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000152
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000152
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000153
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000153
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.HTG-MINFLOW"
bacnetCur:AV3000163
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000163
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.HTGOCC-MINFLOW"
bacnetCur:AV3000172
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3000172
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.OCC-CLG-BIAS"
bacnetCur:AV3000154
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3000154
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.OCC-HTG-BIAS"
bacnetCur:AV3000150
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000150
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.PRESS-REQ SRC"
bacnetCur:AV3000148
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3000148
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SA-AREA"
bacnetCur:AV3000168
bacnetDesc:Supply Area
bacnetWrite:AV3000168
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SA-F"
bacnetCur:AV3000165
bacnetDesc:Supply Airflow
bacnetWrite:AV3000165
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SA-KFACTOR"
bacnetCur:AV3000169
bacnetDesc:K FACTOR
bacnetWrite:AV3000169
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SAFLOW-SP"
bacnetCur:AV3000174
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3000174
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SAT-LIMIT-DIFF"
bacnetCur:AV3000149
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3000149
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.STBY-CLG-BIAS"
bacnetCur:AV3000157
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3000157
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.STBY-HTG-BIAS"
bacnetCur:AV3000156
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3000156
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.UNOCC-CLG-BIAS"
bacnetCur:AV3000155
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3000155
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.UNOCC-HTG-BIAS"
bacnetCur:AV3000158
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3000158
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-CO2(TU-2-12)"
bacnetCur:AV3000138
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000138
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000145
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000145
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-T(TU-2-12)"
bacnetCur:AV3000137
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000137
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-T-LL-CO2RST"
bacnetCur:AV3000144
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000144
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-WC-ADJ(TU-2-12)"
bacnetCur:AV3000141
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000141
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000161
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000161
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.ZN-SP"
bacnetCur:AV3001655
bacnetDesc:ZN-SP
bacnetWrite:AV3001655
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DAP-SP"
bacnetCur:AV3003048
bacnetDesc:Duct Static Pressure Setpoint
bacnetWrite:AV3003048
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DAT-SP"
bacnetCur:AV3003036
bacnetDesc:Discharge Air Temperature Setpoint
bacnetWrite:AV3003036
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.EFF DA-P"
bacnetCur:AV3003056
bacnetDesc:Duct Static Pressure
bacnetWrite:AV3003056
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.EMERGENCY DAP-SP"
bacnetCur:AV3003052
bacnetDesc:Emergency Duct Static Setpoint
bacnetWrite:AV3003052
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.EMERGENCY SF-O"
bacnetCur:AV3003051
bacnetDesc:Emergency On Percent Cmd
bacnetWrite:AV3003051
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.OA Flow Setpoint"
bacnetCur:AV3003020
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3003020
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.OA-H"
bacnetCur:AV3003019
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3003019
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-EFF-SP"
bacnetCur:AV3003034
bacnetDesc:Effective Setpoint
bacnetWrite:AV3003034
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-IGNORED-REQUESTS"
bacnetCur:AV3003029
bacnetDesc:Ignored Requests
bacnetWrite:AV3003029
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-ON-DELAY"
bacnetCur:AV3003031
bacnetDesc:On Delay
bacnetWrite:AV3003031
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-REQUESTS"
bacnetCur:AV3003028
bacnetDesc:Requests
bacnetWrite:AV3003028
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-SP-MAX"
bacnetCur:AV3003026
bacnetDesc:SA-T High Limit
bacnetWrite:AV3003026
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-SP-MIN"
bacnetCur:AV3003025
bacnetDesc:SA-T Low Limit
bacnetWrite:AV3003025
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-SP-RES"
bacnetCur:AV3003027
bacnetDesc:Respond Amount
bacnetWrite:AV3003027
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-SP-RES-MAX"
bacnetCur:AV3003024
bacnetDesc:Max Respond Amount
bacnetWrite:AV3003024
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-SP-TRIM"
bacnetCur:AV3003032
bacnetDesc:Trim Amount
bacnetWrite:AV3003032
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-TIME-STEP"
bacnetCur:AV3003030
bacnetDesc:Time Step
bacnetWrite:AV3003030
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-UNOCC-HTG-SP"
bacnetCur:AV3003035
bacnetDesc:SAT Htg Limit Setpoint
bacnetWrite:AV3003035
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-EFF-SP"
bacnetCur:AV3003047
bacnetDesc:Effective Setpoint
bacnetWrite:AV3003047
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-IGNORED-REQUESTS"
bacnetCur:AV3003042
bacnetDesc:Ignored Requests
bacnetWrite:AV3003042
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-ON-DELAY"
bacnetCur:AV3003044
bacnetDesc:On Delay
bacnetWrite:AV3003044
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-REQUESTS"
bacnetCur:AV3003041
bacnetDesc:Requests
bacnetWrite:AV3003041
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-SP-MAX"
bacnetCur:AV3003039
bacnetDesc:Maximum Setpoint
bacnetWrite:AV3003039
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-SP-MIN"
bacnetCur:AV3003038
bacnetDesc:Minimum Setpoint
bacnetWrite:AV3003038
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-SP-RES"
bacnetCur:AV3003040
bacnetDesc:Respond Amount
bacnetWrite:AV3003040
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-SP-RES-MAX"
bacnetCur:AV3003037
bacnetDesc:Max Respond Amount
bacnetWrite:AV3003037
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-SP-TRIM"
bacnetCur:AV3003045
bacnetDesc:Trim Amount
bacnetWrite:AV3003045
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-TIME-STEP"
bacnetCur:AV3003043
bacnetDesc:Time Step
bacnetWrite:AV3003043
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-1"
bacnetCur:AV3000891
bacnetWrite:AV3000891
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-132"
bacnetCur:AV3000951
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-133"
bacnetCur:AV3000952
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-134"
bacnetCur:AV3000953
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-135"
bacnetCur:AV3000954
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-136"
bacnetCur:AV3000955
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-137"
bacnetCur:AV3000956
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-138"
bacnetCur:AV3000957
kind:Number
point
unit:day
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-142"
bacnetCur:AV3000958
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-143"
bacnetCur:AV3000959
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-144"
bacnetCur:AV3000960
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-145"
bacnetCur:AV3000961
kind:Number
point
unit:Hz
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-146"
bacnetCur:AV3000962
kind:Number
point
unit:A
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-147"
bacnetCur:AV3000963
kind:Number
point
unit:V
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-148"
bacnetCur:AV3000964
kind:Number
point
unit:V
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-149"
bacnetCur:AV3000965
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-15"
bacnetCur:AV3000897
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-150"
bacnetCur:AV3000966
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-151"
bacnetCur:AV3000967
kind:Number
point
unit:Nm
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-2"
bacnetCur:AV3000892
bacnetWrite:AV3000892
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-21"
bacnetCur:AV3000898
kind:Number
point
unit:h
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-22"
bacnetCur:AV3000899
kind:Number
point
unit:h
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-23"
bacnetCur:AV3000900
kind:Number
point
unit:kWh
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-24"
bacnetCur:AV3000901
kind:Number
point
unit:V
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-25"
bacnetCur:AV3000902
kind:Number
point
unit:Hz
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-26"
bacnetCur:AV3000903
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-27"
bacnetCur:AV3000904
kind:Number
point
unit:V
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-28"
bacnetCur:AV3000905
kind:Number
point
unit:°C
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-29"
bacnetCur:AV3000906
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-3"
bacnetCur:AV3000893
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-30"
bacnetCur:AV3000907
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-31"
bacnetCur:AV3000908
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-35"
bacnetCur:AV3000909
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-36"
bacnetCur:AV3000910
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-4"
bacnetCur:AV3000894
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-40"
bacnetCur:AV3000911
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-41"
bacnetCur:AV3000912
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-5"
bacnetCur:AV3000895
kind:Number
point
unit:A
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-50"
bacnetCur:AV3000913
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-51"
bacnetCur:AV3000914
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-52"
bacnetCur:AV3000915
kind:Number
point
unit:Hz
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-53"
bacnetCur:AV3000916
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-54"
bacnetCur:AV3000917
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-55"
bacnetCur:AV3000918
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-56"
bacnetCur:AV3000919
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-57"
bacnetCur:AV3000920
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-58"
bacnetCur:AV3000921
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-59"
bacnetCur:AV3000922
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-6"
bacnetCur:AV3000896
kind:Number
point
unit:W
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-60"
bacnetCur:AV3000923
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-61"
bacnetCur:AV3000924
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-62"
bacnetCur:AV3000925
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-63"
bacnetCur:AV3000926
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-65"
bacnetCur:AV3000927
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-66"
bacnetCur:AV3000928
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-67"
bacnetCur:AV3000929
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-68"
bacnetCur:AV3000930
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-70"
bacnetCur:AV3000931
kind:Number
point
unit:"%"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-71"
bacnetCur:AV3000932
kind:Number
point
unit:"m³/h"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-74"
bacnetCur:AV3000933
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-75"
bacnetCur:AV3000934
kind:Number
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-80"
bacnetCur:AV3000935
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-81"
bacnetCur:AV3000936
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-82"
bacnetCur:AV3000937
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-83"
bacnetCur:AV3000938
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-84"
bacnetCur:AV3000939
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-85"
bacnetCur:AV3000940
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-86"
bacnetCur:AV3000941
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-87"
bacnetCur:AV3000942
kind:Number
point
unit:Pa
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-88"
bacnetCur:AV3000943
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-89"
bacnetCur:AV3000944
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-90"
bacnetCur:AV3000945
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-91"
bacnetCur:AV3000946
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-92"
bacnetCur:AV3000947
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-93"
bacnetCur:AV3000948
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-94"
bacnetCur:AV3000949
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Analog Values.AV-95"
bacnetCur:AV3000950
kind:Number
point
unit:s
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CGOVR-SP"
bacnetCur:AV3001501
bacnetDesc:Changeover Setpoint
bacnetWrite:AV3001501
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGOCC-SP"
bacnetCur:AV3001483
bacnetDesc:Occupied Cooling Setpoint
bacnetWrite:AV3001483
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGPID-%"
bacnetCur:AV3001512
bacnetDesc:"Cool/Dehum PID Cmd"
bacnetWrite:AV3001512
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGSTBY-SP"
bacnetCur:AV3001487
bacnetDesc:Standby Cooling Setpoint
bacnetWrite:AV3001487
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGUNOCC-SP"
bacnetCur:AV3001485
bacnetDesc:Unoccupied Cooling Setpoint
bacnetWrite:AV3001485
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.DEADBAND"
bacnetCur:AV3001520
bacnetDesc:Deadband
bacnetWrite:AV3001520
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-OAH"
bacnetCur:AV3001528
bacnetDesc:Outdoor Humidity
bacnetWrite:AV3001528
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-OAT"
bacnetCur:AV3001505
bacnetDesc:Operational Outdoor Air Temperature
bacnetWrite:AV3001505
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-SAT"
bacnetCur:AV3001534
bacnetDesc:Supply Air Temperature
bacnetWrite:AV3001534
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-SETPOINT"
bacnetCur:AV3001506
bacnetDesc:Active Setpoint
bacnetWrite:AV3001506
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-ZNH"
bacnetCur:AV3001504
bacnetDesc:Zone Humidity
bacnetWrite:AV3001504
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-ZNT"
bacnetCur:AV3001503
bacnetDesc:Operational Space Temperature
bacnetWrite:AV3001503
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFFCLG-SP"
bacnetCur:AV3001507
bacnetDesc:CV Operating Cooling Setpoint
bacnetWrite:AV3001507
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFFHTG-SP"
bacnetCur:AV3001508
bacnetDesc:CV Operating Heating Setpoint
bacnetWrite:AV3001508
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGOCC-SP"
bacnetCur:AV3001484
bacnetDesc:Occupied Heating Setpoint
bacnetWrite:AV3001484
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGPID-%"
bacnetCur:AV3001513
bacnetDesc:Heat PID Cmd
bacnetWrite:AV3001513
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGSTBY-SP"
bacnetCur:AV3001488
bacnetDesc:Standby Heating Setpoint
bacnetWrite:AV3001488
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGUNOCC-SP"
bacnetCur:AV3001486
bacnetDesc:Unoccupied Heating Setpoint
bacnetWrite:AV3001486
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.LOADSHED-ADJ"
bacnetCur:AV3001516
bacnetDesc:Load Shed Adjust
bacnetWrite:AV3001516
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.LOADSHED-RL"
bacnetCur:AV3001515
bacnetDesc:Load Shed Rate Limit
bacnetWrite:AV3001515
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F/min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MAXSP-OFFSET"
bacnetCur:AV3001500
bacnetDesc:Max Setpoint Offset
bacnetWrite:AV3001500
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-CHWST"
bacnetCur:AV3001527
bacnetDesc:Chilled Water Supply Temperature
bacnetWrite:AV3001527
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-DPR"
bacnetCur:AV3001526
bacnetDesc:Network Override Damper Feedback
bacnetWrite:AV3001526
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-OA-CO2"
bacnetCur:AV3001532
bacnetDesc:Network Override Outdoor Air Quality
bacnetWrite:AV3001532
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-OAH"
bacnetCur:AV3001492
bacnetDesc:Network Override Outdoor Air Humidity
bacnetWrite:AV3001492
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-OAT"
bacnetCur:AV3001491
bacnetDesc:Network Override Outdoor Air Temperature
bacnetWrite:AV3001491
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-SAT"
bacnetCur:AV3001493
bacnetDesc:Network Override Supply Air Temperature
bacnetWrite:AV3001493
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-ZN-CO2"
bacnetCur:AV3001525
bacnetDesc:Network Override Indoor Air Quality
bacnetWrite:AV3001525
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-ZNH"
bacnetCur:AV3001494
bacnetDesc:Network Override Zone Humidity
bacnetWrite:AV3001494
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-ZNT"
bacnetCur:AV3001524
bacnetDesc:Network Override Zone Temperature
bacnetWrite:AV3001524
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.TEMPOCC-LEN"
bacnetCur:AV3001517
bacnetDesc:Occupancy Override Duration
bacnetWrite:AV3001517
bacnetWriteLevel:16
cmd
kind:Number
point
unit:min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.UNOCC-OFF-DLY"
bacnetCur:AV3001519
bacnetDesc:Unoccupied Off Delay
bacnetWrite:AV3001519
bacnetWriteLevel:16
cmd
kind:Number
point
unit:min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.WC-ADJ"
bacnetCur:AV3001489
bacnetDesc:Setpoint Offset
bacnetWrite:AV3001489
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.ZN-DPT-TEMP"
bacnetCur:AV3001531
bacnetDesc:Zone Dew Point Temperature
bacnetWrite:AV3001531
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.ZNH-SP"
bacnetCur:AV3001538
bacnetDesc:Humidity Setpoint
bacnetWrite:AV3001538
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.CGOVR-SP"
bacnetCur:AV3001606
bacnetDesc:Changeover Setpoint
bacnetWrite:AV3001606
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.CLGOCC-SP"
bacnetCur:AV3001588
bacnetDesc:Occupied Cooling Setpoint
bacnetWrite:AV3001588
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.CLGPID-%"
bacnetCur:AV3001617
bacnetDesc:"Cool/Dehum PID Cmd"
bacnetWrite:AV3001617
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.CLGSTBY-SP"
bacnetCur:AV3001592
bacnetDesc:Standby Cooling Setpoint
bacnetWrite:AV3001592
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.CLGUNOCC-SP"
bacnetCur:AV3001590
bacnetDesc:Unoccupied Cooling Setpoint
bacnetWrite:AV3001590
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.DEADBAND"
bacnetCur:AV3001625
bacnetDesc:Deadband
bacnetWrite:AV3001625
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-OAH"
bacnetCur:AV3001632
bacnetDesc:Outdoor Air Humidity
bacnetWrite:AV3001632
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-OAT"
bacnetCur:AV3001610
bacnetDesc:Operational Outdoor Air Temperature
bacnetWrite:AV3001610
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-SAT"
bacnetCur:AV3001634
bacnetDesc:Supply Air Temperature
bacnetWrite:AV3001634
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-SETPOINT"
bacnetCur:AV3001611
bacnetDesc:Active Setpoint
bacnetWrite:AV3001611
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-ZNH"
bacnetCur:AV3001609
bacnetDesc:Zone Humidity
bacnetWrite:AV3001609
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-ZNT"
bacnetCur:AV3001608
bacnetDesc:Operational Space Temperature
bacnetWrite:AV3001608
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFFCLG-SP"
bacnetCur:AV3001612
bacnetDesc:CV Operating Cooling Setpoint
bacnetWrite:AV3001612
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFFHTG-SP"
bacnetCur:AV3001613
bacnetDesc:CV Operating Heating Setpoint
bacnetWrite:AV3001613
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HTGOCC-SP"
bacnetCur:AV3001589
bacnetDesc:Occupied Heating Setpoint
bacnetWrite:AV3001589
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HTGPID-%"
bacnetCur:AV3001618
bacnetDesc:Heat PID Cmd
bacnetWrite:AV3001618
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HTGSTBY-SP"
bacnetCur:AV3001593
bacnetDesc:Standby Heating Setpoint
bacnetWrite:AV3001593
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HTGUNOCC-SP"
bacnetCur:AV3001591
bacnetDesc:Unoccupied Heating Setpoint
bacnetWrite:AV3001591
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.LOADSHED-ADJ"
bacnetCur:AV3001621
bacnetDesc:Load Shed Adjust
bacnetWrite:AV3001621
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.LOADSHED-RL"
bacnetCur:AV3001620
bacnetDesc:Load Shed Rate Limit
bacnetWrite:AV3001620
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F/min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MAXSP-OFFSET"
bacnetCur:AV3001605
bacnetDesc:Max Setpoint Offset
bacnetWrite:AV3001605
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-CHWST"
bacnetCur:AV3001631
bacnetDesc:Chilled Water Supply Temperature
bacnetWrite:AV3001631
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-DPR"
bacnetCur:AV3001630
bacnetDesc:Network Override Damper Feedback
bacnetWrite:AV3001630
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-IAQ"
bacnetCur:AV3001629
bacnetDesc:Network Override Indoor Air Quality
bacnetWrite:AV3001629
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-OAH"
bacnetCur:AV3001597
bacnetDesc:Network Override Outdoor Air Humidity
bacnetWrite:AV3001597
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-OAT"
bacnetCur:AV3001596
bacnetDesc:Network Override Outdoor Air Temperature
bacnetWrite:AV3001596
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-SAT"
bacnetCur:AV3001598
bacnetDesc:Network Override Supply Air Temperature
bacnetWrite:AV3001598
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-ZNH"
bacnetCur:AV3001599
bacnetDesc:Network Override Zone Humidity
bacnetWrite:AV3001599
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-ZNT"
bacnetCur:AV3001628
bacnetDesc:Network Override Zone Temperature
bacnetWrite:AV3001628
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.TEMPOCC-LEN"
bacnetCur:AV3001622
bacnetDesc:Occupancy Override Duration
bacnetWrite:AV3001622
bacnetWriteLevel:16
cmd
kind:Number
point
unit:min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.UNOCC-OFF-DLY"
bacnetCur:AV3001624
bacnetDesc:Unoccupied Off Delay
bacnetWrite:AV3001624
bacnetWriteLevel:16
cmd
kind:Number
point
unit:min
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.WC-ADJ"
bacnetCur:AV3001594
bacnetDesc:Setpoint Offset
bacnetWrite:AV3001594
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Δ°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.CLG-MAXFLOW"
bacnetCur:AV3001420
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001420
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.CLG-MINFLOW"
bacnetCur:AV3001412
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001412
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.CLG-REQ SRC"
bacnetCur:AV3001396
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001396
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.CLGOCC-MINFLOW"
bacnetCur:AV3001421
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001421
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.Device Object Identifier"
bacnetCur:AV3001426
bacnetWrite:AV3001426
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.EFF-CLG-SP"
bacnetCur:AV3001401
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001401
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.EFF-HTG-SP"
bacnetCur:AV3001402
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001402
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.HTG-MAXFLOW"
bacnetCur:AV3001403
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001403
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.HTG-MINFLOW"
bacnetCur:AV3001413
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001413
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.HTGOCC-MINFLOW"
bacnetCur:AV3001422
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001422
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.OCC-CLG-BIAS"
bacnetCur:AV3001404
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001404
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.OCC-HTG-BIAS"
bacnetCur:AV3001400
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001400
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.PRESS-REQ SRC"
bacnetCur:AV3001398
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001398
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SA-AREA"
bacnetCur:AV3001418
bacnetDesc:Supply Area
bacnetWrite:AV3001418
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SA-F"
bacnetCur:AV3001415
bacnetDesc:Supply Airflow
bacnetWrite:AV3001415
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SA-KFACTOR"
bacnetCur:AV3001419
bacnetDesc:K FACTOR
bacnetWrite:AV3001419
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SAFLOW-SP"
bacnetCur:AV3001424
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001424
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SAT-LIMIT-DIFF"
bacnetCur:AV3001399
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001399
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.STBY-CLG-BIAS"
bacnetCur:AV3001407
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001407
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.STBY-HTG-BIAS"
bacnetCur:AV3001406
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001406
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.UNOCC-CLG-BIAS"
bacnetCur:AV3001405
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001405
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.UNOCC-HTG-BIAS"
bacnetCur:AV3001408
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001408
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.ZN-CO2-SP"
bacnetCur:AV3001395
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001395
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.ZN-T"
bacnetCur:AV3003301
bacnetDesc:ZoneTemperature
bacnetWrite:AV3003301
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.ZN-T-LL-CO2RST"
bacnetCur:AV3001394
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001394
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.ZNT-SP"
bacnetCur:AV3001411
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001411
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.CLG-MAXFLOW"
bacnetCur:AV3001110
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001110
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.CLG-MINFLOW"
bacnetCur:AV3001106
bacnetDesc:Cooling Min Flow
bacnetWrite:AV3001106
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.CLG-REQ SRC"
bacnetCur:AV3001088
bacnetDesc:Cooling Request
bacnetWrite:AV3001088
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.Damper Startup Position"
bacnetCur:AV3001084
bacnetDesc:Damper Startup Position
bacnetWrite:AV3001084
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.Device Object Identifier"
bacnetCur:AV3001114
bacnetWrite:AV3001114
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.EFFCLG-SP"
bacnetCur:AV3001104
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001104
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.EFFHTG-SP"
bacnetCur:AV3001105
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001105
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.HTG-MINFLOW"
bacnetCur:AV3001107
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001107
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.OCC CLG BIAS"
bacnetCur:AV3001089
bacnetDesc:Occupied Cooling Bias
bacnetWrite:AV3001089
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.OCC HTG BIAS"
bacnetCur:AV3001092
bacnetDesc:Occupied Heating Bias
bacnetWrite:AV3001092
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.PRESS-REQ SRC"
bacnetCur:AV3001087
bacnetDesc:Flow Request
bacnetWrite:AV3001087
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.SA-AREA"
bacnetCur:AV3001111
bacnetDesc:Supply Area
bacnetWrite:AV3001111
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.SA-F"
bacnetCur:AV3001109
bacnetDesc:Supply Air Flow
bacnetWrite:AV3001109
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.SA-KFACTOR"
bacnetCur:AV3001112
bacnetDesc:Supply Pickup Gain
bacnetWrite:AV3001112
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.SAFLOW-SP"
bacnetCur:AV3001108
bacnetDesc:Supply Air Flow Setpoint
bacnetWrite:AV3001108
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.STBY CLG BIAS"
bacnetCur:AV3001091
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001091
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.STBY HTG BIAS"
bacnetCur:AV3001094
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001094
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.UNOCC CLG BIAS"
bacnetCur:AV3001090
bacnetDesc:Unoccupied Cooling Bias
bacnetWrite:AV3001090
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.UNOCC HTG BIAS"
bacnetCur:AV3001093
bacnetDesc:Unoccupied Heating Bias
bacnetWrite:AV3001093
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.WC-ADJ"
bacnetCur:AV3001073
bacnetDesc:"Warmer/Cooler Adjust"
bacnetWrite:AV3001073
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-CO2"
bacnetCur:AV3001076
bacnetDesc:Zone Carbon Dioxide
bacnetWrite:AV3001076
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-CO2 Offset"
bacnetCur:AV3001077
bacnetWrite:AV3001077
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-CO2-SP"
bacnetCur:AV3001086
bacnetDesc:ZN-CO2 Setpoint
bacnetWrite:AV3001086
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-H"
bacnetCur:AV3001074
bacnetDesc:Zone Humidity
bacnetWrite:AV3001074
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-H Offset"
bacnetCur:AV3001075
bacnetWrite:AV3001075
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-T"
bacnetCur:AV3001071
bacnetDesc:Zone Temperature
bacnetWrite:AV3001071
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-T Offset"
bacnetCur:AV3001072
bacnetWrite:AV3001072
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-T-LL-CO2RST"
bacnetCur:AV3001085
bacnetDesc:ZN-T Low Limit For CO2 Reset
bacnetWrite:AV3001085
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZNT-SP"
bacnetCur:AV3001083
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001083
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.CLG-MAXFLOW"
bacnetCur:AV3001160
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001160
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.CLG-MINFLOW"
bacnetCur:AV3001152
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001152
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.CLG-REQ SRC"
bacnetCur:AV3001136
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001136
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.CLGOCC-MINFLOW"
bacnetCur:AV3001161
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001161
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.Device Object Identifier"
bacnetCur:AV3001166
bacnetWrite:AV3001166
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.EFF-CLG-SP"
bacnetCur:AV3001141
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001141
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.EFF-HTG-SP"
bacnetCur:AV3001142
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001142
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.HTG-MAXFLOW"
bacnetCur:AV3001143
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001143
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.HTG-MINFLOW"
bacnetCur:AV3001153
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001153
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.HTGOCC-MINFLOW"
bacnetCur:AV3001162
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001162
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.OCC-CLG-BIAS"
bacnetCur:AV3001144
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001144
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.OCC-HTG-BIAS"
bacnetCur:AV3001140
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001140
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.PRESS-REQ SRC"
bacnetCur:AV3001138
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001138
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SA-AREA"
bacnetCur:AV3001158
bacnetDesc:Supply Area
bacnetWrite:AV3001158
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SA-F"
bacnetCur:AV3001155
bacnetDesc:Supply Airflow
bacnetWrite:AV3001155
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SA-KFACTOR"
bacnetCur:AV3001159
bacnetDesc:K FACTOR
bacnetWrite:AV3001159
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SAFLOW-SP"
bacnetCur:AV3001164
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001164
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SAT-LIMIT-DIFF"
bacnetCur:AV3001139
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001139
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.STBY-CLG-BIAS"
bacnetCur:AV3001147
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001147
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.STBY-HTG-BIAS"
bacnetCur:AV3001146
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001146
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.UNOCC-CLG-BIAS"
bacnetCur:AV3001145
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001145
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.UNOCC-HTG-BIAS"
bacnetCur:AV3001148
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001148
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-CO2"
bacnetCur:AV3001121
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3001121
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-CO2 Offset"
bacnetCur:AV3001122
bacnetWrite:AV3001122
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-CO2-SP"
bacnetCur:AV3001135
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001135
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-T"
bacnetCur:AV3001126
bacnetDesc:Zone Temperature
bacnetWrite:AV3001126
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-T Offset"
bacnetCur:AV3001127
bacnetWrite:AV3001127
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-T-LL-CO2RST"
bacnetCur:AV3001134
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001134
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-WC-ADJ"
bacnetCur:AV3001125
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3001125
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZNT-SP"
bacnetCur:AV3001151
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001151
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.CLG-MAXFLOW"
bacnetCur:AV3001212
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001212
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.CLG-MINFLOW"
bacnetCur:AV3001204
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001204
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.CLG-REQ SRC"
bacnetCur:AV3001188
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001188
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.CLGOCC-MINFLOW"
bacnetCur:AV3001213
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001213
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.Device Object Identifier"
bacnetCur:AV3001218
bacnetWrite:AV3001218
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.EFF-CLG-SP"
bacnetCur:AV3001193
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001193
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.EFF-HTG-SP"
bacnetCur:AV3001194
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001194
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.HTG-MAXFLOW"
bacnetCur:AV3001195
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001195
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.HTG-MINFLOW"
bacnetCur:AV3001205
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001205
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.HTGOCC-MINFLOW"
bacnetCur:AV3001214
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001214
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.OCC-CLG-BIAS"
bacnetCur:AV3001196
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001196
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.OCC-HTG-BIAS"
bacnetCur:AV3001192
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001192
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.PRESS-REQ SRC"
bacnetCur:AV3001190
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001190
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SA-AREA"
bacnetCur:AV3001210
bacnetDesc:Supply Area
bacnetWrite:AV3001210
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SA-F"
bacnetCur:AV3001207
bacnetDesc:Supply Airflow
bacnetWrite:AV3001207
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SA-KFACTOR"
bacnetCur:AV3001211
bacnetDesc:K FACTOR
bacnetWrite:AV3001211
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SAFLOW-SP"
bacnetCur:AV3001216
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001216
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SAT-LIMIT-DIFF"
bacnetCur:AV3001191
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001191
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.STBY-CLG-BIAS"
bacnetCur:AV3001199
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001199
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.STBY-HTG-BIAS"
bacnetCur:AV3001198
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001198
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.UNOCC-CLG-BIAS"
bacnetCur:AV3001197
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001197
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.UNOCC-HTG-BIAS"
bacnetCur:AV3001200
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001200
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-CO2"
bacnetCur:AV3001173
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3001173
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-CO2 Offset"
bacnetCur:AV3001174
bacnetWrite:AV3001174
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-CO2-SP"
bacnetCur:AV3001187
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001187
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-T"
bacnetCur:AV3001178
bacnetDesc:Zone Temperature
bacnetWrite:AV3001178
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-T Offset"
bacnetCur:AV3001179
bacnetWrite:AV3001179
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-T-LL-CO2RST"
bacnetCur:AV3001186
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001186
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-WC-ADJ"
bacnetCur:AV3001177
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3001177
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZNT-SP"
bacnetCur:AV3001203
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001203
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.CLG-MAXFLOW"
bacnetCur:AV3001264
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001264
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.CLG-MINFLOW"
bacnetCur:AV3001256
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001256
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.CLG-REQ SRC"
bacnetCur:AV3001240
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001240
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.CLGOCC-MINFLOW"
bacnetCur:AV3001265
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001265
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.Device Object Identifier"
bacnetCur:AV3001270
bacnetWrite:AV3001270
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.EFF-CLG-SP"
bacnetCur:AV3001245
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001245
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.EFF-HTG-SP"
bacnetCur:AV3001246
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001246
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.HTG-MAXFLOW"
bacnetCur:AV3001247
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001247
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.HTG-MINFLOW"
bacnetCur:AV3001257
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001257
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.HTGOCC-MINFLOW"
bacnetCur:AV3001266
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001266
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.OCC-CLG-BIAS"
bacnetCur:AV3001248
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001248
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.OCC-HTG-BIAS"
bacnetCur:AV3001244
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001244
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.PRESS-REQ SRC"
bacnetCur:AV3001242
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001242
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SA-AREA"
bacnetCur:AV3001262
bacnetDesc:Supply Area
bacnetWrite:AV3001262
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SA-F"
bacnetCur:AV3001259
bacnetDesc:Supply Airflow
bacnetWrite:AV3001259
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SA-KFACTOR"
bacnetCur:AV3001263
bacnetDesc:K FACTOR
bacnetWrite:AV3001263
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SAFLOW-SP"
bacnetCur:AV3001268
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001268
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SAT-LIMIT-DIFF"
bacnetCur:AV3001243
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001243
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.STBY-CLG-BIAS"
bacnetCur:AV3001251
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001251
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.STBY-HTG-BIAS"
bacnetCur:AV3001250
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001250
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.UNOCC-CLG-BIAS"
bacnetCur:AV3001249
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001249
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.UNOCC-HTG-BIAS"
bacnetCur:AV3001252
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001252
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-CO2"
bacnetCur:AV3001225
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3001225
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-CO2 Offset"
bacnetCur:AV3001226
bacnetWrite:AV3001226
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-CO2-SP"
bacnetCur:AV3001239
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001239
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-T"
bacnetCur:AV3001230
bacnetDesc:Zone Temperature
bacnetWrite:AV3001230
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-T Offset"
bacnetCur:AV3001231
bacnetWrite:AV3001231
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-T-LL-CO2RST"
bacnetCur:AV3001238
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001238
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-WC-ADJ"
bacnetCur:AV3001229
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3001229
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZNT-SP"
bacnetCur:AV3001255
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001255
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.CLG-MAXFLOW"
bacnetCur:AV3001316
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001316
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.CLG-MINFLOW"
bacnetCur:AV3001308
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001308
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.CLG-REQ SRC"
bacnetCur:AV3001292
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001292
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.CLGOCC-MINFLOW"
bacnetCur:AV3001317
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001317
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.Device Object Identifier"
bacnetCur:AV3001322
bacnetWrite:AV3001322
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.EFF-CLG-SP"
bacnetCur:AV3001297
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001297
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.EFF-HTG-SP"
bacnetCur:AV3001298
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001298
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.HTG-MAXFLOW"
bacnetCur:AV3001299
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001299
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.HTG-MINFLOW"
bacnetCur:AV3001309
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001309
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.HTGOCC-MINFLOW"
bacnetCur:AV3001318
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001318
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.OCC-CLG-BIAS"
bacnetCur:AV3001300
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001300
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.OCC-HTG-BIAS"
bacnetCur:AV3001296
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001296
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.PRESS-REQ SRC"
bacnetCur:AV3001294
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001294
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SA-AREA"
bacnetCur:AV3001314
bacnetDesc:Supply Area
bacnetWrite:AV3001314
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SA-F"
bacnetCur:AV3001311
bacnetDesc:Supply Airflow
bacnetWrite:AV3001311
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SA-KFACTOR"
bacnetCur:AV3001315
bacnetDesc:K FACTOR
bacnetWrite:AV3001315
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SAFLOW-SP"
bacnetCur:AV3001320
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001320
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SAT-LIMIT-DIFF"
bacnetCur:AV3001295
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001295
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.STBY-CLG-BIAS"
bacnetCur:AV3001303
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001303
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.STBY-HTG-BIAS"
bacnetCur:AV3001302
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001302
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.UNOCC-CLG-BIAS"
bacnetCur:AV3001301
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001301
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.UNOCC-HTG-BIAS"
bacnetCur:AV3001304
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001304
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.ZN-CO2-SP"
bacnetCur:AV3001291
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001291
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.ZN-T"
bacnetCur:AV3003299
bacnetDesc:Zone Temperature
bacnetWrite:AV3003299
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.ZN-T-LL-CO2RST"
bacnetCur:AV3001290
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001290
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.ZNT-SP"
bacnetCur:AV3001307
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001307
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.CLG-MAXFLOW"
bacnetCur:AV3001368
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001368
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.CLG-MINFLOW"
bacnetCur:AV3001360
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001360
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.CLG-REQ SRC"
bacnetCur:AV3001344
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001344
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.CLGOCC-MINFLOW"
bacnetCur:AV3001369
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001369
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.Device Object Identifier"
bacnetCur:AV3001374
bacnetWrite:AV3001374
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.EFF-CLG-SP"
bacnetCur:AV3001349
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001349
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.EFF-HTG-SP"
bacnetCur:AV3001350
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001350
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.HTG-MAXFLOW"
bacnetCur:AV3001351
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001351
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.HTG-MINFLOW"
bacnetCur:AV3001361
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001361
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.HTGOCC-MINFLOW"
bacnetCur:AV3001370
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001370
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.OCC-CLG-BIAS"
bacnetCur:AV3001352
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001352
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.OCC-HTG-BIAS"
bacnetCur:AV3001348
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001348
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.PRESS-REQ SRC"
bacnetCur:AV3001346
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001346
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SA-AREA"
bacnetCur:AV3001366
bacnetDesc:Supply Area
bacnetWrite:AV3001366
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SA-F"
bacnetCur:AV3001363
bacnetDesc:Supply Airflow
bacnetWrite:AV3001363
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SA-KFACTOR"
bacnetCur:AV3001367
bacnetDesc:K FACTOR
bacnetWrite:AV3001367
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SAFLOW-SP"
bacnetCur:AV3001372
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001372
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SAT-LIMIT-DIFF"
bacnetCur:AV3001347
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001347
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.STBY-CLG-BIAS"
bacnetCur:AV3001355
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001355
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.STBY-HTG-BIAS"
bacnetCur:AV3001354
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001354
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.UNOCC-CLG-BIAS"
bacnetCur:AV3001353
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001353
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.UNOCC-HTG-BIAS"
bacnetCur:AV3001356
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001356
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.ZN-CO2-SP"
bacnetCur:AV3001343
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001343
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.ZN-T"
bacnetCur:AV3003300
bacnetDesc:Zone Temperature
bacnetWrite:AV3003300
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.ZN-T-LL-CO2RST"
bacnetCur:AV3001342
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001342
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.ZNT-SP"
bacnetCur:AV3001359
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001359
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.CLG-MAXFLOW"
bacnetCur:AV3001058
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001058
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.CLG-MINFLOW"
bacnetCur:AV3001050
bacnetDesc:Cooling Min flow
bacnetWrite:AV3001050
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.CLG-REQ SRC"
bacnetCur:AV3001034
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001034
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.CLGOCC-MINFLOW"
bacnetCur:AV3001059
bacnetDesc:Occ Cooling Min Flow
bacnetWrite:AV3001059
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.Device Object Identifier"
bacnetCur:AV3001064
bacnetWrite:AV3001064
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.EFF-CLG-SP"
bacnetCur:AV3001039
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3001039
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.EFF-HTG-SP"
bacnetCur:AV3001040
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3001040
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTG-MAXFLOW"
bacnetCur:AV3001041
bacnetDesc:Heating Max Flow
bacnetWrite:AV3001041
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTG-MINFLOW"
bacnetCur:AV3001051
bacnetDesc:Heating Min Flow
bacnetWrite:AV3001051
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTGOCC-MINFLOW"
bacnetCur:AV3001060
bacnetDesc:Occ Heating Min Flow
bacnetWrite:AV3001060
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.OCC-CLG-BIAS"
bacnetCur:AV3001042
bacnetDesc:Occ Cooling Bias
bacnetWrite:AV3001042
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.OCC-HTG-BIAS"
bacnetCur:AV3001038
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3001038
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.PRESS-REQ SRC"
bacnetCur:AV3001036
bacnetDesc:"CS Output (Float)"
bacnetWrite:AV3001036
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SA-AREA"
bacnetCur:AV3001056
bacnetDesc:Supply Area
bacnetWrite:AV3001056
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"ft²"
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SA-F"
bacnetCur:AV3001053
bacnetDesc:Supply Airflow
bacnetWrite:AV3001053
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SA-KFACTOR"
bacnetCur:AV3001057
bacnetDesc:K FACTOR
bacnetWrite:AV3001057
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SAFLOW-SP"
bacnetCur:AV3001062
bacnetDesc:Supply Airflow Setpoint
bacnetWrite:AV3001062
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SAT-LIMIT-DIFF"
bacnetCur:AV3001037
bacnetDesc:Supply Air Temp Limit Diff Setpoint
bacnetWrite:AV3001037
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.STBY-CLG-BIAS"
bacnetCur:AV3001045
bacnetDesc:Standby Cooling Bias
bacnetWrite:AV3001045
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.STBY-HTG-BIAS"
bacnetCur:AV3001044
bacnetDesc:Standby Heating Bias
bacnetWrite:AV3001044
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.UNOCC-CLG-BIAS"
bacnetCur:AV3001043
bacnetDesc:Unocc Cooling Bias
bacnetWrite:AV3001043
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.UNOCC-HTG-BIAS"
bacnetCur:AV3001046
bacnetDesc:Unocc Heating Bias
bacnetWrite:AV3001046
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-CO2"
bacnetCur:AV3001019
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3001019
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-CO2 Offset"
bacnetCur:AV3001020
bacnetWrite:AV3001020
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-CO2-SP"
bacnetCur:AV3001033
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001033
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-T"
bacnetCur:AV3001024
bacnetDesc:Zone Temperature
bacnetWrite:AV3001024
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-T Offset"
bacnetCur:AV3001025
bacnetWrite:AV3001025
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-T-LL-CO2RST"
bacnetCur:AV3001032
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3001032
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-WC-ADJ"
bacnetCur:AV3001023
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3001023
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZNT-SP"
bacnetCur:AV3001049
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001049
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.DAPHI-A"
bacnetCur:BI3002805
bacnetDesc:Discharge Air High Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-1.AHU-2.FCP-A"
bacnetCur:BI3002808
bacnetDesc:Fire Control Panel Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-1.AHU-2.LT-A"
bacnetCur:BI3002819
bacnetDesc:Low Temperature Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-1.AHU-2.RAPLO-A"
bacnetCur:BI3002802
bacnetDesc:Return Air Low Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-1.AHU-2.SF-S"
bacnetCur:BI3002814
bacnetDesc:Supply Fan Status
enum:"Off,On"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.BI-1"
bacnetCur:BI3001646
bacnetDesc:BI-1
enum:"Off,On"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.AHU-1.DAPHI-A"
bacnetCur:BI3003000
bacnetDesc:Discharge Air High Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.AHU-1.FCP-A"
bacnetCur:BI3003003
bacnetDesc:Fire Control Panel Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.AHU-1.LT-A"
bacnetCur:BI3003014
bacnetDesc:Low Temperature Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.AHU-1.RAPLO-A"
bacnetCur:BI3002997
bacnetDesc:Return Air Low Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.AHU-1.SF-S"
bacnetCur:BI3003009
bacnetDesc:Supply Fan Status
enum:"Off,On"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-0"
bacnetCur:BI3000969
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-1"
bacnetCur:BI3000970
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-2"
bacnetCur:BI3000971
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-3"
bacnetCur:BI3000972
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-4"
bacnetCur:BI3000973
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-5"
bacnetCur:BI3000974
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Inputs.BI-6"
bacnetCur:BI3000975
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.BI1-S"
bacnetCur:BI3001440
bacnetDesc:BI1 Sensor
enum:","
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.BI2-S"
bacnetCur:BI3001439
bacnetDesc:BI2 Sensor
enum:","
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.BI1-S"
bacnetCur:BI3001547
bacnetDesc:BI1 Sensor
enum:","
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.BI2-S"
bacnetCur:BI3001546
bacnetDesc:BI2 Sensor
enum:","
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-1.AHU-2.SF-C"
bacnetCur:BO3002822
bacnetDesc:Supply Fan Command
bacnetWrite:BO3002822
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.BO-1"
bacnetCur:BO3001647
bacnetDesc:BO-1
bacnetWrite:BO3001647
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.BO-2"
bacnetCur:BO3001648
bacnetDesc:BO-2
bacnetWrite:BO3001648
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.CO-1"
bacnetCur:BO3001649
bacnetDesc:CO-1
bacnetWrite:BO3001649
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.CO-2"
bacnetCur:BO3001650
bacnetDesc:CO-2
bacnetWrite:BO3001650
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.CO-3"
bacnetCur:BO3001651
bacnetDesc:CO-3
bacnetWrite:BO3001651
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.CO-4"
bacnetCur:BO3001652
bacnetDesc:CO-4
bacnetWrite:BO3001652
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.SF-C"
bacnetCur:BO3003017
bacnetDesc:Supply Fan Command
bacnetWrite:BO3003017
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Outputs.BO-0"
bacnetCur:BO3000977
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Outputs.BO-1"
bacnetCur:BO3000978
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Outputs.BO-4"
bacnetCur:BO3000979
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Outputs.BO-5"
bacnetCur:BO3000980
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.AUX-C"
bacnetCur:BO3001441
bacnetDesc:AUX Command
bacnetWrite:BO3001441
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGC-C"
bacnetCur:BO3001433
bacnetDesc:BO6 Command
bacnetWrite:BO3001433
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.CLGO-C"
bacnetCur:BO3001438
bacnetDesc:BO1 Command
bacnetWrite:BO3001438
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FANH-C"
bacnetCur:BO3001435
bacnetDesc:BO4 Command
bacnetWrite:BO3001435
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FANL-C"
bacnetCur:BO3001437
bacnetDesc:BO2 Command
bacnetWrite:BO3001437
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FANM-C"
bacnetCur:BO3001436
bacnetDesc:BO3 Command
bacnetWrite:BO3001436
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGC-C"
bacnetCur:BO3001432
bacnetDesc:BO7 Command
bacnetWrite:BO3001432
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGO-C"
bacnetCur:BO3001434
bacnetDesc:BO5 Command
bacnetWrite:BO3001434
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.AUX-C"
bacnetCur:BO3001548
bacnetDesc:AUX Command
bacnetWrite:BO3001548
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.FAN-C"
bacnetCur:BO3001545
bacnetDesc:BO2 Command
bacnetWrite:BO3001545
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.W1OB-C"
bacnetCur:BO3001541
bacnetDesc:BO7 Command
bacnetWrite:BO3001541
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.W2SUP-C"
bacnetCur:BO3001542
bacnetDesc:BO6 Command
bacnetWrite:BO3001542
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.Y1-C"
bacnetCur:BO3001543
bacnetDesc:BO4 Command
bacnetWrite:BO3001543
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.Y2-C"
bacnetCur:BO3001544
bacnetDesc:BO3 Command
bacnetWrite:BO3001544
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CLG-AVAILABLE"
bacnetCur:BV3002863
bacnetDesc:State
bacnetWrite:BV3002863
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CLG-EN"
bacnetCur:BV3002828
bacnetDesc:Cooling isAvailable
bacnetWrite:BV3002828
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TUNING-RESET"
bacnetCur:BV3002827
bacnetDesc:Application Tuning Reset
bacnetWrite:BV3002827
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.AHU OA CALL"
bacnetCur:BV3000193
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000193
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.AUTOCAL-C"
bacnetCur:BV3000210
bacnetDesc:Autocalibrate
bacnetWrite:BV3000210
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.TUNING-RESET"
bacnetCur:BV3000209
bacnetDesc:Tuning Reset
bacnetWrite:BV3000209
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.AHU OA CALL"
bacnetCur:BV3000653
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000653
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.AUTOCAL-C"
bacnetCur:BV3000670
bacnetDesc:Autocalibrate
bacnetWrite:BV3000670
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.TUNING-RESET"
bacnetCur:BV3000669
bacnetDesc:Tuning Reset
bacnetWrite:BV3000669
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-TOCC"
bacnetCur:BV3000643
bacnetDesc:Occupancy Request
bacnetWrite:BV3000643
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.AHU OA CALL"
bacnetCur:BV3000705
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000705
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.AUTOCAL-C"
bacnetCur:BV3000722
bacnetDesc:Autocalibrate
bacnetWrite:BV3000722
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.TUNING-RESET"
bacnetCur:BV3000721
bacnetDesc:Tuning Reset
bacnetWrite:BV3000721
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-TOCC"
bacnetCur:BV3000695
bacnetDesc:Occupancy Request
bacnetWrite:BV3000695
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.AHU OA CALL"
bacnetCur:BV3000243
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000243
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.AUTOCAL-C"
bacnetCur:BV3000260
bacnetDesc:Autocalibrate
bacnetWrite:BV3000260
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.TUNING-RESET"
bacnetCur:BV3000259
bacnetDesc:Tuning Reset
bacnetWrite:BV3000259
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.AHU OA CALL"
bacnetCur:BV3000293
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000293
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.AUTOCAL-C"
bacnetCur:BV3000310
bacnetDesc:Autocalibrate
bacnetWrite:BV3000310
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.TUNING-RESET"
bacnetCur:BV3000309
bacnetDesc:Tuning Reset
bacnetWrite:BV3000309
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.AHU OA CALL"
bacnetCur:BV3000345
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000345
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.AUTOCAL-C"
bacnetCur:BV3000362
bacnetDesc:Autocalibrate
bacnetWrite:BV3000362
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.TUNING-RESET"
bacnetCur:BV3000361
bacnetDesc:Tuning Reset
bacnetWrite:BV3000361
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-TOCC"
bacnetCur:BV3000335
bacnetDesc:Occupancy Request
bacnetWrite:BV3000335
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.AHU OA CALL"
bacnetCur:BV3000753
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000753
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.AUTOCAL-C"
bacnetCur:BV3000770
bacnetDesc:Autocalibrate
bacnetWrite:BV3000770
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.TUNING-RESET"
bacnetCur:BV3000769
bacnetDesc:Tuning Reset
bacnetWrite:BV3000769
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.AHU OA CALL"
bacnetCur:BV3000447
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000447
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.AUTOCAL-C"
bacnetCur:BV3000464
bacnetDesc:Autocalibrate
bacnetWrite:BV3000464
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.TUNING-RESET"
bacnetCur:BV3000463
bacnetDesc:Tuning Reset
bacnetWrite:BV3000463
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-TOCC"
bacnetCur:BV3000437
bacnetDesc:Occupancy Request
bacnetWrite:BV3000437
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.AHU OA CALL"
bacnetCur:BV3000499
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000499
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.AUTOCAL-C"
bacnetCur:BV3000516
bacnetDesc:Autocalibrate
bacnetWrite:BV3000516
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.TUNING-RESET"
bacnetCur:BV3000515
bacnetDesc:Tuning Reset
bacnetWrite:BV3000515
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-TOCC"
bacnetCur:BV3000489
bacnetDesc:Occupancy Request
bacnetWrite:BV3000489
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.AHU OA CALL"
bacnetCur:BV3000549
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000549
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.AUTOCAL-C"
bacnetCur:BV3000566
bacnetDesc:Autocalibrate
bacnetWrite:BV3000566
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.TUNING-RESET"
bacnetCur:BV3000565
bacnetDesc:Tuning Reset
bacnetWrite:BV3000565
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.AHU OA CALL"
bacnetCur:BV3000601
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000601
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.AUTOCAL-C"
bacnetCur:BV3000618
bacnetDesc:Autocalibrate
bacnetWrite:BV3000618
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.TUNING-RESET"
bacnetCur:BV3000617
bacnetDesc:Tuning Reset
bacnetWrite:BV3000617
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-TOCC"
bacnetCur:BV3000591
bacnetDesc:Occupancy Request
bacnetWrite:BV3000591
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.AHU OA CALL"
bacnetCur:BV3000143
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000143
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.AUTOCAL-C"
bacnetCur:BV3000160
bacnetDesc:Autocalibrate
bacnetWrite:BV3000160
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.TUNING-RESET"
bacnetCur:BV3000159
bacnetDesc:Tuning Reset
bacnetWrite:BV3000159
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CLG-AVAILABLE"
bacnetCur:BV3003058
bacnetDesc:State
bacnetWrite:BV3003058
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CLG-EN"
bacnetCur:BV3003023
bacnetDesc:Cooling isAvailable
bacnetWrite:BV3003023
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TUNING-RESET"
bacnetCur:BV3003022
bacnetDesc:Application Tuning Reset
bacnetWrite:BV3003022
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-1"
bacnetCur:BV3000982
bacnetWrite:BV3000982
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-2"
bacnetCur:BV3000983
bacnetWrite:BV3000983
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-21"
bacnetCur:BV3000988
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-22"
bacnetCur:BV3000989
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-23"
bacnetCur:BV3000990
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-24"
bacnetCur:BV3000991
bacnetWrite:BV3000991
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-25"
bacnetCur:BV3000992
bacnetWrite:BV3000992
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-26"
bacnetCur:BV3000993
bacnetWrite:BV3000993
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-27"
bacnetCur:BV3000994
bacnetWrite:BV3000994
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-28"
bacnetCur:BV3000995
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-29"
bacnetCur:BV3000996
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-3"
bacnetCur:BV3000984
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-30"
bacnetCur:BV3000997
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-31"
bacnetCur:BV3000998
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-32"
bacnetCur:BV3000999
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-33"
bacnetCur:BV3001000
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-34"
bacnetCur:BV3001001
bacnetWrite:BV3001001
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-4"
bacnetCur:BV3000985
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-41"
bacnetCur:BV3001002
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-47"
bacnetCur:BV3001003
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-48"
bacnetCur:BV3001004
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-49"
bacnetCur:BV3001005
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-5"
bacnetCur:BV3000986
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-50"
bacnetCur:BV3001006
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-52"
bacnetCur:BV3001007
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-53"
bacnetCur:BV3001008
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Binary Values.BV-6"
bacnetCur:BV3000987
enum:"OFF,ON"
kind:Bool
point
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.AHU OA CALL"
bacnetCur:BV3001393
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001393
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.AUTOCAL-C"
bacnetCur:BV3001410
bacnetDesc:Autocalibrate
bacnetWrite:BV3001410
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.TUNING-RESET"
bacnetCur:BV3001409
bacnetDesc:Tuning Reset
bacnetWrite:BV3001409
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.AHU OA CALL"
bacnetCur:BV3001098
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001098
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.AHU Startup"
bacnetCur:BV3001097
bacnetDesc:AHU Startup Status
bacnetWrite:BV3001097
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.AUTOCAL-C"
bacnetCur:BV3001095
bacnetDesc:Autocalibration Command
bacnetWrite:BV3001095
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.TUNING-RESET"
bacnetCur:BV3001096
bacnetDesc:Tuning Reset
bacnetWrite:BV3001096
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.ZN-TOCC"
bacnetCur:BV3001078
bacnetDesc:Zone Temporary Occupancy
bacnetWrite:BV3001078
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.AHU OA CALL"
bacnetCur:BV3001133
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001133
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.AUTOCAL-C"
bacnetCur:BV3001150
bacnetDesc:Autocalibrate
bacnetWrite:BV3001150
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.TUNING-RESET"
bacnetCur:BV3001149
bacnetDesc:Tuning Reset
bacnetWrite:BV3001149
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-TOCC"
bacnetCur:BV3001123
bacnetDesc:Occupancy Request
bacnetWrite:BV3001123
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.AHU OA CALL"
bacnetCur:BV3001185
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001185
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.AUTOCAL-C"
bacnetCur:BV3001202
bacnetDesc:Autocalibrate
bacnetWrite:BV3001202
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.TUNING-RESET"
bacnetCur:BV3001201
bacnetDesc:Tuning Reset
bacnetWrite:BV3001201
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-TOCC"
bacnetCur:BV3001175
bacnetDesc:Occupancy Request
bacnetWrite:BV3001175
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.AHU OA CALL"
bacnetCur:BV3001237
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001237
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.AUTOCAL-C"
bacnetCur:BV3001254
bacnetDesc:Autocalibrate
bacnetWrite:BV3001254
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.TUNING-RESET"
bacnetCur:BV3001253
bacnetDesc:Tuning Reset
bacnetWrite:BV3001253
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-TOCC"
bacnetCur:BV3001227
bacnetDesc:Occupancy Request
bacnetWrite:BV3001227
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.AHU OA CALL"
bacnetCur:BV3001289
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001289
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.AUTOCAL-C"
bacnetCur:BV3001306
bacnetDesc:Autocalibrate
bacnetWrite:BV3001306
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.TUNING-RESET"
bacnetCur:BV3001305
bacnetDesc:Tuning Reset
bacnetWrite:BV3001305
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.AHU OA CALL"
bacnetCur:BV3001341
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001341
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.AUTOCAL-C"
bacnetCur:BV3001358
bacnetDesc:Autocalibrate
bacnetWrite:BV3001358
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.TUNING-RESET"
bacnetCur:BV3001357
bacnetDesc:Tuning Reset
bacnetWrite:BV3001357
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.AHU OA CALL"
bacnetCur:BV3001031
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3001031
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.AUTOCAL-C"
bacnetCur:BV3001048
bacnetDesc:Autocalibrate
bacnetWrite:BV3001048
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.TUNING-RESET"
bacnetCur:BV3001047
bacnetDesc:Tuning Reset
bacnetWrite:BV3001047
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-TOCC"
bacnetCur:BV3001021
bacnetDesc:Occupancy Request
bacnetWrite:BV3001021
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"M4-SNE22002-0/FC-1.AHU-2.AHU-STATE"
bacnetCur:MSV3002864
bacnetDesc:State
bacnetWrite:MSV3002864
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Satisfied,Econ,Econ+Mech,HX Cool+Mech,HX Heat,HX Heat+Preheat,HX Heat+Preheat+Reheat,Cooling Idle,Heating Idle,Temperature Unreliable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.APP-MODE"
bacnetCur:MSV3002826
bacnetDesc:Application Mode
bacnetWrite:MSV3002826
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Vent,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.CLG-OUTSTATE"
bacnetCur:MSV3002855
bacnetDesc:State
bacnetWrite:MSV3002855
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Max,Limited Max,Hold,Water Flush,T Control,H Control,Failsoft,Low OA Temperature"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.NOFLOW-STATE"
bacnetCur:MSV3002860
bacnetDesc:State
bacnetWrite:MSV3002860
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Low Flow,Self Reset Fault,Manual Reset Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.SF-OUTSTATE"
bacnetCur:MSV3002858
bacnetDesc:State
bacnetWrite:MSV3002858
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Min,Emergency On,Ramp,S-P Control,Hold"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.SMOKE SEQUENCE-STATE"
bacnetCur:MSV3002859
bacnetDesc:State
bacnetWrite:MSV3002859
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Pressurize,Depressurize,Purge,Shutdown,Pre-Shutdown"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.STARTSTOP-STATE"
bacnetCur:MSV3002862
bacnetDesc:State
bacnetWrite:MSV3002862
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,SF Starts First,RF Starts First,Ramp SF,Stabilize System,Ramp Min OA,On,Close Dampers,RF Stops First,SF Stops First,Fans Off,Fan Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DAT-ENABLE"
bacnetCur:MSV3002838
bacnetDesc:Enable
bacnetWrite:MSV3002838
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.AHU-2.TR-DSP-ENABLE"
bacnetCur:MSV3002851
bacnetDesc:Enable
bacnetWrite:MSV3002851
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.App Selector"
bacnetCur:MSV3000229
bacnetWrite:MSV3000229
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.BACnet Encoding Type"
bacnetCur:MSV3000227
bacnetWrite:MSV3000227
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.EFF-OCC"
bacnetCur:MSV3000223
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000223
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.FC Bus Baud Rate Selection"
bacnetCur:MSV3000228
bacnetWrite:MSV3000228
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.OCC-OVERRIDE"
bacnetCur:MSV3000192
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000192
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.OCC-SCHEDULE"
bacnetCur:MSV3000214
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000214
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.SYSTEM-MODE"
bacnetCur:MSV3000216
bacnetDesc:System Mode
bacnetWrite:MSV3000216
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.UNITEN-MODE"
bacnetCur:MSV3000217
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000217
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.W C-ADJ"
bacnetCur:MSV3000197
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000197
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-OCC-MODE(TU-2-12)"
bacnetCur:MSV3000189
bacnetDesc:"CS Output (Enum)"
bacnetWrite:MSV3000189
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-1.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000187
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000187
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.App Selector"
bacnetCur:MSV3000689
bacnetWrite:MSV3000689
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.BACnet Encoding Type"
bacnetCur:MSV3000687
bacnetWrite:MSV3000687
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.EFF-OCC"
bacnetCur:MSV3000683
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000683
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.FC Bus Baud Rate Selection"
bacnetCur:MSV3000688
bacnetWrite:MSV3000688
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.OCC-OVERRIDE"
bacnetCur:MSV3000652
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000652
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.OCC-SCHEDULE"
bacnetCur:MSV3000674
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000674
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.SYSTEM-MODE"
bacnetCur:MSV3000676
bacnetDesc:System Mode
bacnetWrite:MSV3000676
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.UNITEN-MODE"
bacnetCur:MSV3000677
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000677
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.W C-ADJ"
bacnetCur:MSV3000657
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000657
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-10.ZN-OCC-MODE"
bacnetCur:MSV3000644
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000644
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.App Selector"
bacnetCur:MSV3000741
bacnetWrite:MSV3000741
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.BACnet Encoding Type"
bacnetCur:MSV3000739
bacnetWrite:MSV3000739
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.EFF-OCC"
bacnetCur:MSV3000735
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000735
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.FC Bus Baud Rate Selection"
bacnetCur:MSV3000740
bacnetWrite:MSV3000740
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.OCC-OVERRIDE"
bacnetCur:MSV3000704
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000704
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.OCC-SCHEDULE"
bacnetCur:MSV3000726
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000726
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.SYSTEM-MODE"
bacnetCur:MSV3000728
bacnetDesc:System Mode
bacnetWrite:MSV3000728
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.UNITEN-MODE"
bacnetCur:MSV3000729
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000729
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.W C-ADJ"
bacnetCur:MSV3000709
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000709
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-11.ZN-OCC-MODE"
bacnetCur:MSV3000696
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000696
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.App Selector"
bacnetCur:MSV3000279
bacnetWrite:MSV3000279
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.BACnet Encoding Type"
bacnetCur:MSV3000277
bacnetWrite:MSV3000277
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.EFF-OCC"
bacnetCur:MSV3000273
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000273
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.FC Bus Baud Rate Selection"
bacnetCur:MSV3000278
bacnetWrite:MSV3000278
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.OCC-OVERRIDE"
bacnetCur:MSV3000242
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000242
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.OCC-SCHEDULE"
bacnetCur:MSV3000264
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000264
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.SYSTEM-MODE"
bacnetCur:MSV3000266
bacnetDesc:System Mode
bacnetWrite:MSV3000266
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.UNITEN-MODE"
bacnetCur:MSV3000267
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000267
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.W C-ADJ"
bacnetCur:MSV3000247
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000247
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-OCC-MODE(TU-2-12)"
bacnetCur:MSV3000237
bacnetDesc:"CS Output (Enum)"
bacnetWrite:MSV3000237
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-2.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000239
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000239
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.App Selector"
bacnetCur:MSV3000329
bacnetWrite:MSV3000329
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.BACnet Encoding Type"
bacnetCur:MSV3000327
bacnetWrite:MSV3000327
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.EFF-OCC"
bacnetCur:MSV3000323
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000323
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.FC Bus Baud Rate Selection"
bacnetCur:MSV3000328
bacnetWrite:MSV3000328
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.OCC-OVERRIDE"
bacnetCur:MSV3000292
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000292
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.OCC-SCHEDULE"
bacnetCur:MSV3000314
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000314
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.SYSTEM-MODE"
bacnetCur:MSV3000316
bacnetDesc:System Mode
bacnetWrite:MSV3000316
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.UNITEN-MODE"
bacnetCur:MSV3000317
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000317
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.W C-ADJ"
bacnetCur:MSV3000297
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000297
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-OCC-MODE(TU-2-12)"
bacnetCur:MSV3000290
bacnetDesc:"CS Output (Enum)"
bacnetWrite:MSV3000290
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-3.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000291
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000291
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.App Selector"
bacnetCur:MSV3000381
bacnetWrite:MSV3000381
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.BACnet Encoding Type"
bacnetCur:MSV3000379
bacnetWrite:MSV3000379
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.EFF-OCC"
bacnetCur:MSV3000375
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000375
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.FC Bus Baud Rate Selection"
bacnetCur:MSV3000380
bacnetWrite:MSV3000380
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.OCC-OVERRIDE"
bacnetCur:MSV3000344
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000344
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.OCC-SCHEDULE"
bacnetCur:MSV3000366
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000366
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.SYSTEM-MODE"
bacnetCur:MSV3000368
bacnetDesc:System Mode
bacnetWrite:MSV3000368
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.UNITEN-MODE"
bacnetCur:MSV3000369
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000369
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.W C-ADJ"
bacnetCur:MSV3000349
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000349
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-4.ZN-OCC-MODE"
bacnetCur:MSV3000336
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000336
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.App Selector"
bacnetCur:MSV3000789
bacnetWrite:MSV3000789
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.BACnet Encoding Type"
bacnetCur:MSV3000787
bacnetWrite:MSV3000787
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.EFF-OCC"
bacnetCur:MSV3000783
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000783
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.FC Bus Baud Rate Selection"
bacnetCur:MSV3000788
bacnetWrite:MSV3000788
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.OCC-OVERRIDE"
bacnetCur:MSV3000752
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000752
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.OCC-SCHEDULE"
bacnetCur:MSV3000774
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000774
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.SYSTEM-MODE"
bacnetCur:MSV3000776
bacnetDesc:System Mode
bacnetWrite:MSV3000776
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.UNITEN-MODE"
bacnetCur:MSV3000777
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000777
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.W C-ADJ"
bacnetCur:MSV3000757
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000757
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-OCC-MODE"
bacnetCur:MSV3000743
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000743
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-5.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000749
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000749
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.App Selector"
bacnetCur:MSV3000483
bacnetWrite:MSV3000483
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.BACnet Encoding Type"
bacnetCur:MSV3000481
bacnetWrite:MSV3000481
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.EFF-OCC"
bacnetCur:MSV3000477
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000477
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.FC Bus Baud Rate Selection"
bacnetCur:MSV3000482
bacnetWrite:MSV3000482
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.OCC-OVERRIDE"
bacnetCur:MSV3000446
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000446
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.OCC-SCHEDULE"
bacnetCur:MSV3000468
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000468
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.SYSTEM-MODE"
bacnetCur:MSV3000470
bacnetDesc:System Mode
bacnetWrite:MSV3000470
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.UNITEN-MODE"
bacnetCur:MSV3000471
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000471
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.W C-ADJ"
bacnetCur:MSV3000451
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000451
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-6.ZN-OCC-MODE"
bacnetCur:MSV3000438
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000438
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.App Selector"
bacnetCur:MSV3000535
bacnetWrite:MSV3000535
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.BACnet Encoding Type"
bacnetCur:MSV3000533
bacnetWrite:MSV3000533
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.EFF-OCC"
bacnetCur:MSV3000529
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000529
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.FC Bus Baud Rate Selection"
bacnetCur:MSV3000534
bacnetWrite:MSV3000534
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.OCC-OVERRIDE"
bacnetCur:MSV3000498
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000498
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.OCC-SCHEDULE"
bacnetCur:MSV3000520
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000520
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.SYSTEM-MODE"
bacnetCur:MSV3000522
bacnetDesc:System Mode
bacnetWrite:MSV3000522
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.UNITEN-MODE"
bacnetCur:MSV3000523
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000523
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.W C-ADJ"
bacnetCur:MSV3000503
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000503
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-7.ZN-OCC-MODE"
bacnetCur:MSV3000490
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000490
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.App Selector"
bacnetCur:MSV3000585
bacnetWrite:MSV3000585
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.BACnet Encoding Type"
bacnetCur:MSV3000583
bacnetWrite:MSV3000583
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.EFF-OCC"
bacnetCur:MSV3000579
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000579
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.FC Bus Baud Rate Selection"
bacnetCur:MSV3000584
bacnetWrite:MSV3000584
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.OCC-OVERRIDE"
bacnetCur:MSV3000548
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000548
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.OCC-SCHEDULE"
bacnetCur:MSV3000570
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000570
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.SYSTEM-MODE"
bacnetCur:MSV3000572
bacnetDesc:System Mode
bacnetWrite:MSV3000572
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.UNITEN-MODE"
bacnetCur:MSV3000573
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000573
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.W C-ADJ"
bacnetCur:MSV3000553
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000553
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-OCC-MODE(TU-2-12)"
bacnetCur:MSV3000545
bacnetDesc:"CS Output (Enum)"
bacnetWrite:MSV3000545
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-8.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000543
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000543
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.App Selector"
bacnetCur:MSV3000637
bacnetWrite:MSV3000637
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.BACnet Encoding Type"
bacnetCur:MSV3000635
bacnetWrite:MSV3000635
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.EFF-OCC"
bacnetCur:MSV3000631
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000631
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.FC Bus Baud Rate Selection"
bacnetCur:MSV3000636
bacnetWrite:MSV3000636
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.OCC-OVERRIDE"
bacnetCur:MSV3000600
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000600
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.OCC-SCHEDULE"
bacnetCur:MSV3000622
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000622
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.SYSTEM-MODE"
bacnetCur:MSV3000624
bacnetDesc:System Mode
bacnetWrite:MSV3000624
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.UNITEN-MODE"
bacnetCur:MSV3000625
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000625
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.W C-ADJ"
bacnetCur:MSV3000605
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000605
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2-9.ZN-OCC-MODE"
bacnetCur:MSV3000592
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000592
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.App Selector"
bacnetCur:MSV3000179
bacnetWrite:MSV3000179
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.BACnet Encoding Type"
bacnetCur:MSV3000177
bacnetWrite:MSV3000177
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.EFF-OCC"
bacnetCur:MSV3000173
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3000173
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.FC Bus Baud Rate Selection"
bacnetCur:MSV3000178
bacnetWrite:MSV3000178
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.OCC-OVERRIDE"
bacnetCur:MSV3000142
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000142
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000164
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000164
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000166
bacnetDesc:System Mode
bacnetWrite:MSV3000166
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000167
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000167
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000147
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000147
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-OCC-MODE(TU-2-12)"
bacnetCur:MSV3000139
bacnetDesc:"CS Output (Enum)"
bacnetWrite:MSV3000139
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-1.VAV-RH-CURT-CO2.ZN-TOCC(TU-2-12)"
bacnetCur:MSV3000140
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000140
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.31-CGM04060 Default State.OCC-MODE"
bacnetCur:MSV3001654
bacnetDesc:OCC-MODE
bacnetWrite:MSV3001654
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.AHU-STATE"
bacnetCur:MSV3003059
bacnetDesc:State
bacnetWrite:MSV3003059
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Satisfied,Econ,Econ+Mech,HX Cool+Mech,HX Heat,HX Heat+Preheat,HX Heat+Preheat+Reheat,Cooling Idle,Heating Idle,Temperature Unreliable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.APP-MODE"
bacnetCur:MSV3003021
bacnetDesc:Application Mode
bacnetWrite:MSV3003021
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Vent,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.CLG-OUTSTATE"
bacnetCur:MSV3003050
bacnetDesc:State
bacnetWrite:MSV3003050
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Max,Limited Max,Hold,Water Flush,T Control,H Control,Failsoft,Low OA Temperature"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.NOFLOW-STATE"
bacnetCur:MSV3003055
bacnetDesc:State
bacnetWrite:MSV3003055
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Low Flow,Self Reset Fault,Manual Reset Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.SF-OUTSTATE"
bacnetCur:MSV3003053
bacnetDesc:State
bacnetWrite:MSV3003053
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Min,Emergency On,Ramp,S-P Control,Hold"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.SMOKE SEQUENCE-STATE"
bacnetCur:MSV3003054
bacnetDesc:State
bacnetWrite:MSV3003054
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Pressurize,Depressurize,Purge,Shutdown,Pre-Shutdown"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.STARTSTOP-STATE"
bacnetCur:MSV3003057
bacnetDesc:State
bacnetWrite:MSV3003057
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,SF Starts First,RF Starts First,Ramp SF,Stabilize System,Ramp Min OA,On,Close Dampers,RF Stops First,SF Stops First,Fans Off,Fan Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DAT-ENABLE"
bacnetCur:MSV3003033
bacnetDesc:Enable
bacnetWrite:MSV3003033
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.AHU-1.TR-DSP-ENABLE"
bacnetCur:MSV3003046
bacnetDesc:Enable
bacnetWrite:MSV3003046
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-0"
bacnetCur:MSV3001010
curConvert:"-1 enumNumberToStr(self, false)"
enum:"STATE1,STATE2,STATE3,STATE4,STATE5,STATE6,STATE7,STATE8,STATE9,STATE10,STATE11,STATE12,STATE13,STATE14,STATE15,STATE16,STATE17,STATE18,STATE19,STATE20,STATE21,STATE22,STATE23,STATE24,STATE25,STATE26,STATE27,STATE28,STATE29,STATE30,STATE31,STATE32,STATE33,STATE34,STATE35,STATE36,STATE37,STATE38,STATE39,STATE40,STATE41,STATE42,STATE43,STATE44,STATE45,STATE46,STATE47,STATE48,STATE49,STATE50,STATE51,STATE52,STATE53,STATE54,STATE55,STATE56,STATE57,STATE58,STATE59,STATE60,STATE61,STATE62,STATE63,STATE64,STATE65,STATE66,STATE67,STATE68,STATE69,STATE70,STATE71,STATE72,STATE73,STATE74,STATE75,STATE76,STATE77,STATE78,STATE79,STATE80,STATE81,STATE82,STATE83,STATE84,STATE85,STATE86,STATE87,STATE88,STATE89,STATE90,STATE91,STATE92,STATE93,STATE94,STATE95,STATE96,STATE97,STATE98,STATE99,STATE100"
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-1"
bacnetCur:MSV3001011
bacnetWrite:MSV3001011
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"STATE1,STATE2,STATE3,STATE4"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-4"
bacnetCur:MSV3001012
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 1,Low Press Alarm 1,High Press Alarm 1,Low High Press Alarm 1"
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-5"
bacnetCur:MSV3001013
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 2,Low Press Alarm 2,High Press Alarm 2,Low High Press Alarm 2"
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-6"
bacnetCur:MSV3001014
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 3,Low Press Alarm 3,High Press Alarm 3,Low High Press Alarm 3"
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.Device-4192033.Multi-state Values.MV-7"
bacnetCur:MSV3001015
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 4,Low Press Alarm 4,High Press Alarm 4,Low High Press Alarm 4"
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.AUX-MODE"
bacnetCur:MSV3001535
bacnetDesc:Aux Mode
bacnetWrite:MSV3001535
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Not Used,Occupied NO,Occupied NC,Occupied Fan NO,Occupied Fan NC,On,Off"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.DEHUM-EN"
bacnetCur:MSV3001533
bacnetDesc:Dehumidification Enable
bacnetWrite:MSV3001533
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.EFF-OCC"
bacnetCur:MSV3001509
bacnetDesc:Occupancy Status
bacnetWrite:MSV3001509
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,Temp Occupancy,Unoccupied,Standby,Occupied-Override,Unoccupied-Override"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FAN-MODE"
bacnetCur:MSV3001536
bacnetDesc:Fan Mode
bacnetWrite:MSV3001536
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"On,Auto,Smart"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FANOVRD-MODE"
bacnetCur:MSV3001537
bacnetDesc:Fan Override
bacnetWrite:MSV3001537
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"On,Auto,Quiet"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.FANSPD-S"
bacnetCur:MSV3001511
bacnetDesc:Fan Speed
bacnetWrite:MSV3001511
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On,Low,Medium,High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HOLDRUN-MODE"
bacnetCur:MSV3001490
bacnetDesc:"Hold/Run"
bacnetWrite:MSV3001490
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Hold,Run"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.HTGCLGSP-MODE"
bacnetCur:MSV3001522
bacnetDesc:Heat Cool Setpoint Mode
bacnetWrite:MSV3001522
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Common Setpoint,Individual Setpoints"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.LOADSHED-EN"
bacnetCur:MSV3001514
bacnetDesc:Load Shed Active
bacnetWrite:MSV3001514
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.LOCAL-OCC"
bacnetCur:MSV3001479
bacnetDesc:Local Occupancy
bacnetWrite:MSV3001479
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.LOCK-LVL"
bacnetCur:MSV3001518
bacnetDesc:Lockout Level
bacnetWrite:MSV3001518
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"State 0,State 1,State 2"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MAT-LLT-ACTIVE"
bacnetCur:MSV3001530
bacnetDesc:Mixed Air Low Limit Cycle
bacnetWrite:MSV3001530
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVCriticalActiveEvent"
bacnetCur:MSV3001447
bacnetDesc:MVCriticalActiveEvent
bacnetWrite:MSV3001447
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVCriticalInactiveEvent"
bacnetCur:MSV3001449
bacnetDesc:MVCriticalInactiveEvent
bacnetWrite:MSV3001449
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVServiceActiveEvent"
bacnetCur:MSV3001455
bacnetDesc:MVServiceActiveEvent
bacnetWrite:MSV3001455
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVServiceInactiveEvent"
bacnetCur:MSV3001457
bacnetDesc:MVServiceInactiveEvent
bacnetWrite:MSV3001457
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVServicePriorityActiveEvent"
bacnetCur:MSV3001451
bacnetDesc:MVServicePriorityActiveEvent
bacnetWrite:MSV3001451
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.MVServicePriorityInactiveEvent"
bacnetCur:MSV3001453
bacnetDesc:MVServicePriorityInactiveEvent
bacnetWrite:MSV3001453
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot,Not Economizing When Should,Economizing When Should Not,Damper Not Modulating,Excess Outdoor Air,Air Temperature Sensor Failure,Zone Humidity Too High,Zone Humidity Too Low,Zone CO2 Sensor Failure,Pre-Occupancy Ventilation Disabled,Zone CO2 Too High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.NET-OCC"
bacnetCur:MSV3001497
bacnetDesc:Supervisor Occupancy
bacnetWrite:MSV3001497
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.OCC-CONFIG"
bacnetCur:MSV3001498
bacnetDesc:Occupancy Schedule Source
bacnetWrite:MSV3001498
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Schedule,External"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.OCCOVRD-MODE"
bacnetCur:MSV3001496
bacnetDesc:Manual Occupancy Mode
bacnetWrite:MSV3001496
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Override,Occupied,Unoccupied"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.OCCSOURCE-S"
bacnetCur:MSV3001510
bacnetDesc:Occupancy Input Source
bacnetWrite:MSV3001510
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupancy BI,Temp Occ BI,Temp Occ,Occ Override,Local Schedule,BAS Schedule,Occupancy Sensor"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.OCCSP-SEL"
bacnetCur:MSV3001521
bacnetDesc:Occ Setpoint Select
bacnetWrite:MSV3001521
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Setpoint Offset,Min and Max Setpoint"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.SCH-CIR-EN"
bacnetCur:MSV3001529
bacnetDesc:Scheduled Circulation Enable
bacnetWrite:MSV3001529
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Disable,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.SYSTEM-MODE"
bacnetCur:MSV3001481
bacnetDesc:Control Mode
bacnetWrite:MSV3001481
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,Cooling,Heating"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.TEMP-UNITS"
bacnetCur:MSV3001499
bacnetDesc:Units
bacnetWrite:MSV3001499
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"IP,SI"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.TEMPCTRL-SETUP2"
bacnetCur:MSV3001523
bacnetDesc:Control State
bacnetWrite:MSV3001523
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Automatic PID Tuning,Deadband Override,Manual PID Tuning"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.TUNING-RESET"
bacnetCur:MSV3001495
bacnetDesc:Reset PID Tuning
bacnetWrite:MSV3001495
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.UNIT-S"
bacnetCur:MSV3001502
bacnetDesc:Unit Status
bacnetWrite:MSV3001502
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"System Fault,Airflow Fault,Open Window,Control Off,Unreliable Temperature,Dehumidifying,Idle,Cooling,Heating,Cooling Unavailable,Heating Unavailable,Cooling Unavailable due to Changeover,Cooling Unavailable due to OA Temp,Cooling Unavailable due to Control Mode,Heating Unavailable due to Changeover,Heating Unavailable due to OA Temp,Heating Unavailable due to Control Mode,Load Shed Active,Dehumidifying-Reheat,Dehumidifying-Fan Only,Dehum Unavail By Dew Point,External Interrupt Active"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.UNITEN-MODE"
bacnetCur:MSV3001482
bacnetDesc:Unit Enable
bacnetWrite:MSV3001482
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.AUX-MODE"
bacnetCur:MSV3001635
bacnetDesc:Aux Mode
bacnetWrite:MSV3001635
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Not Used,Occupied NO,Occupied NC,Occupied Fan NO,Occupied Fan NC,On,Off"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.EFF-OCC"
bacnetCur:MSV3001614
bacnetDesc:Occupancy Status
bacnetWrite:MSV3001614
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,Temp Occupancy,Unoccupied,Standby,Occupied-Override,Unoccupied-Override"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.FAN-MODE"
bacnetCur:MSV3001636
bacnetDesc:Fan Mode
bacnetWrite:MSV3001636
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"On,Auto,Smart"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.FANOVRD-MODE"
bacnetCur:MSV3001637
bacnetDesc:Fan Override
bacnetWrite:MSV3001637
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"On,Auto,Quiet"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.FANSPD-S"
bacnetCur:MSV3001616
bacnetDesc:Fan Speed
bacnetWrite:MSV3001616
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,On,Low,Medium,High"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HOLDRUN-MODE"
bacnetCur:MSV3001595
bacnetDesc:"Hold/Run"
bacnetWrite:MSV3001595
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Hold,Run"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.HTGCLGSP-MODE"
bacnetCur:MSV3001627
bacnetDesc:Heat Cool Setpoint Mode
bacnetWrite:MSV3001627
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Common Setpoint,Individual Setpoints"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.LOADSHED-EN"
bacnetCur:MSV3001619
bacnetDesc:Load Shed Active
bacnetWrite:MSV3001619
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.LOCAL-OCC"
bacnetCur:MSV3001584
bacnetDesc:Local Occupancy
bacnetWrite:MSV3001584
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.LOCK-LVL"
bacnetCur:MSV3001623
bacnetDesc:Lockout Level
bacnetWrite:MSV3001623
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"State 0,State 1,State 2"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVCriticalActiveEvent"
bacnetCur:MSV3001552
bacnetDesc:MVCriticalActiveEvent
bacnetWrite:MSV3001552
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVCriticalInactiveEvent"
bacnetCur:MSV3001554
bacnetDesc:MVCriticalInactiveEvent
bacnetWrite:MSV3001554
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVServiceActiveEvent"
bacnetCur:MSV3001560
bacnetDesc:MVServiceActiveEvent
bacnetWrite:MSV3001560
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVServiceInactiveEvent"
bacnetCur:MSV3001562
bacnetDesc:MVServiceInactiveEvent
bacnetWrite:MSV3001562
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVServicePriorityActiveEvent"
bacnetCur:MSV3001556
bacnetDesc:MVServicePriorityActiveEvent
bacnetWrite:MSV3001556
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.MVServicePriorityInactiveEvent"
bacnetCur:MSV3001558
bacnetDesc:MVServicePriorityInactiveEvent
bacnetWrite:MSV3001558
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"None,Calibration Corrupt,Firmware Mismatch,Board Mismatch,Controller Fault,Display Failure,Touchscreen Unavailable,USB Malfunction,1805:8,1805:9,1805:10,1805:11,1805:12,1805:13,1805:14,1805:15,1805:16,1805:17,1805:18,1805:19,1805:20,1805:21,1805:22,1805:23,1805:24,1805:25,1805:26,1805:27,1805:28,1805:29,1805:30,1805:31,1805:32,1805:33,1805:34,1805:35,1805:36,1805:37,1805:38,1805:39,1805:40,1805:41,1805:42,1805:43,1805:44,1805:45,1805:46,1805:47,1805:48,1805:49,1805:50,1805:51,1805:52,1805:53,1805:54,1805:55,1805:56,1805:57,1805:58,1805:59,1805:60,1805:61,1805:62,1805:63,1805:64,1805:65,1805:66,1805:67,1805:68,1805:69,1805:70,1805:71,1805:72,1805:73,1805:74,1805:75,1805:76,1805:77,1805:78,1805:79,1805:80,1805:81,1805:82,1805:83,1805:84,1805:85,1805:86,1805:87,1805:88,1805:89,1805:90,1805:91,1805:92,1805:93,1805:94,1805:95,1805:96,1805:97,1805:98,1805:99,Remote Zone Temp Fail,Supply Temp Fail,Outdoor Temp Fail,Internal Sensor Fail,OA Lockouts Disabled,Econ Unavailable,Dehum Unavailable,Service,Dirty Filter,Changeover Fail,Zone Temp Unreliable,Open Window,Fan Lock,Humidity Unreliable,Supply Fan Fault,Supply Fan Runtime Limit Exceeded,Heating Ineffective,Cooling Ineffective,Zone Temperature Too Cold,Zone Temperature Too Hot"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.NET-OCC"
bacnetCur:MSV3001602
bacnetDesc:Supervisor Occupancy
bacnetWrite:MSV3001602
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.OCC-CONFIG"
bacnetCur:MSV3001603
bacnetDesc:Occupancy Schedule Source
bacnetWrite:MSV3001603
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Schedule,External"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.OCCOVRD-MODE"
bacnetCur:MSV3001601
bacnetDesc:Manual Occupancy Mode
bacnetWrite:MSV3001601
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Override,Occupied,Unoccupied"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.OCCSOURCE-S"
bacnetCur:MSV3001615
bacnetDesc:Occupancy Input Source
bacnetWrite:MSV3001615
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupancy BI,Temp Occ BI,Temp Occ,Occ Override,Local Schedule,BAS Schedule,Occupancy Sensor"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.OCCSP-SEL"
bacnetCur:MSV3001626
bacnetDesc:Occ Setpoint Select
bacnetWrite:MSV3001626
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Setpoint Offset,Min and Max Setpoint"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.SCH-CIR-EN"
bacnetCur:MSV3001633
bacnetDesc:Scheduled Circulation Enable
bacnetWrite:MSV3001633
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Disable,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.SYSTEM-MODE"
bacnetCur:MSV3001586
bacnetDesc:Control Mode
bacnetWrite:MSV3001586
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,Cooling,Heating"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.TEMP-UNITS"
bacnetCur:MSV3001604
bacnetDesc:Units
bacnetWrite:MSV3001604
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"IP,SI"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.TEMPCTRL-SETUP"
bacnetCur:MSV3001638
bacnetDesc:Temp Control Setup
bacnetWrite:MSV3001638
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Automatic PID Tuning,Deadband Override,Manual PID Tuning,On Off Control"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.TUNING-RESET"
bacnetCur:MSV3001600
bacnetDesc:Reset PID Tuning
bacnetWrite:MSV3001600
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No,Yes"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.UNIT-S"
bacnetCur:MSV3001607
bacnetDesc:Unit Status
bacnetWrite:MSV3001607
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"System Fault,Airflow Fault,Open Window,Control Off,Unreliable Temperature,Dehumidifying,Idle,Cooling,Heating,Cooling Unavailable,Heating Unavailable,Cooling Unavailable due to Changeover,Cooling Unavailable due to OA Temp,Cooling Unavailable due to Control Mode,Heating Unavailable due to Changeover,Heating Unavailable due to OA Temp,Heating Unavailable due to Control Mode,Load Shed Active,Dehumidifying-Reheat,Dehumidifying-Fan Only,Dehum Unavail By Dew Point"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.UNITEN-MODE"
bacnetCur:MSV3001587
bacnetDesc:Unit Enable
bacnetWrite:MSV3001587
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.App Selector"
bacnetCur:MSV3001429
bacnetWrite:MSV3001429
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.BACnet Encoding Type"
bacnetCur:MSV3001427
bacnetWrite:MSV3001427
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.EFF-OCC"
bacnetCur:MSV3001423
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001423
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.FC Bus Baud Rate Selection"
bacnetCur:MSV3001428
bacnetWrite:MSV3001428
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.OCC-OVERRIDE"
bacnetCur:MSV3001392
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001392
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.OCC-SCHEDULE"
bacnetCur:MSV3001414
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001414
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.SYSTEM-MODE"
bacnetCur:MSV3001416
bacnetDesc:System Mode
bacnetWrite:MSV3001416
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.UNITEN-MODE"
bacnetCur:MSV3001417
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001417
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-10.W C-ADJ"
bacnetCur:MSV3001397
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001397
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.App Selector"
bacnetCur:MSV3001117
bacnetWrite:MSV3001117
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.BACnet Encoding Type"
bacnetCur:MSV3001115
bacnetWrite:MSV3001115
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.EFF-OCC"
bacnetCur:MSV3001103
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001103
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.FC Bus Baud Rate Selection"
bacnetCur:MSV3001116
bacnetWrite:MSV3001116
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.OCC-MODE"
bacnetCur:MSV3001079
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3001079
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.OCC-OVERRIDE"
bacnetCur:MSV3001099
bacnetDesc:Occupancy Override
bacnetWrite:MSV3001099
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.OCC-SCHEDULE"
bacnetCur:MSV3001100
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001100
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.SYSTEM-MODE"
bacnetCur:MSV3001101
bacnetDesc:System Mode
bacnetWrite:MSV3001101
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-2.UNITEN-MODE"
bacnetCur:MSV3001102
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001102
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.App Selector"
bacnetCur:MSV3001169
bacnetWrite:MSV3001169
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.BACnet Encoding Type"
bacnetCur:MSV3001167
bacnetWrite:MSV3001167
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.EFF-OCC"
bacnetCur:MSV3001163
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001163
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.FC Bus Baud Rate Selection"
bacnetCur:MSV3001168
bacnetWrite:MSV3001168
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.OCC-OVERRIDE"
bacnetCur:MSV3001132
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001132
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.OCC-SCHEDULE"
bacnetCur:MSV3001154
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001154
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.SYSTEM-MODE"
bacnetCur:MSV3001156
bacnetDesc:System Mode
bacnetWrite:MSV3001156
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.UNITEN-MODE"
bacnetCur:MSV3001157
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001157
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.W C-ADJ"
bacnetCur:MSV3001137
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001137
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-3.ZN-OCC-MODE"
bacnetCur:MSV3001124
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3001124
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.App Selector"
bacnetCur:MSV3001221
bacnetWrite:MSV3001221
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.BACnet Encoding Type"
bacnetCur:MSV3001219
bacnetWrite:MSV3001219
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.EFF-OCC"
bacnetCur:MSV3001215
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001215
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.FC Bus Baud Rate Selection"
bacnetCur:MSV3001220
bacnetWrite:MSV3001220
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.OCC-OVERRIDE"
bacnetCur:MSV3001184
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001184
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.OCC-SCHEDULE"
bacnetCur:MSV3001206
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001206
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.SYSTEM-MODE"
bacnetCur:MSV3001208
bacnetDesc:System Mode
bacnetWrite:MSV3001208
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.UNITEN-MODE"
bacnetCur:MSV3001209
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001209
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.W C-ADJ"
bacnetCur:MSV3001189
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001189
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-4.ZN-OCC-MODE"
bacnetCur:MSV3001176
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3001176
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.App Selector"
bacnetCur:MSV3001273
bacnetWrite:MSV3001273
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.BACnet Encoding Type"
bacnetCur:MSV3001271
bacnetWrite:MSV3001271
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.EFF-OCC"
bacnetCur:MSV3001267
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001267
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.FC Bus Baud Rate Selection"
bacnetCur:MSV3001272
bacnetWrite:MSV3001272
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.OCC-OVERRIDE"
bacnetCur:MSV3001236
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001236
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.OCC-SCHEDULE"
bacnetCur:MSV3001258
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001258
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.SYSTEM-MODE"
bacnetCur:MSV3001260
bacnetDesc:System Mode
bacnetWrite:MSV3001260
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.UNITEN-MODE"
bacnetCur:MSV3001261
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001261
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.W C-ADJ"
bacnetCur:MSV3001241
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001241
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-5.ZN-OCC-MODE"
bacnetCur:MSV3001228
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3001228
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.App Selector"
bacnetCur:MSV3001325
bacnetWrite:MSV3001325
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.BACnet Encoding Type"
bacnetCur:MSV3001323
bacnetWrite:MSV3001323
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.EFF-OCC"
bacnetCur:MSV3001319
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001319
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.FC Bus Baud Rate Selection"
bacnetCur:MSV3001324
bacnetWrite:MSV3001324
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.OCC-OVERRIDE"
bacnetCur:MSV3001288
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001288
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.OCC-SCHEDULE"
bacnetCur:MSV3001310
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001310
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.SYSTEM-MODE"
bacnetCur:MSV3001312
bacnetDesc:System Mode
bacnetWrite:MSV3001312
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.UNITEN-MODE"
bacnetCur:MSV3001313
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001313
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-8.W C-ADJ"
bacnetCur:MSV3001293
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001293
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.App Selector"
bacnetCur:MSV3001377
bacnetWrite:MSV3001377
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.BACnet Encoding Type"
bacnetCur:MSV3001375
bacnetWrite:MSV3001375
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.EFF-OCC"
bacnetCur:MSV3001371
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001371
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.FC Bus Baud Rate Selection"
bacnetCur:MSV3001376
bacnetWrite:MSV3001376
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.OCC-OVERRIDE"
bacnetCur:MSV3001340
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001340
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.OCC-SCHEDULE"
bacnetCur:MSV3001362
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001362
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.SYSTEM-MODE"
bacnetCur:MSV3001364
bacnetDesc:System Mode
bacnetWrite:MSV3001364
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.UNITEN-MODE"
bacnetCur:MSV3001365
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001365
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TU-1-9.W C-ADJ"
bacnetCur:MSV3001345
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001345
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.App Selector"
bacnetCur:MSV3001067
bacnetWrite:MSV3001067
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Custom Application,Imp_Cooling Only W/C Adj,Imp_Cooling Only SP Adj,Imp_Incr HW Reheat W/C Adj,Imp_Incr HW Reheat SP Adj,Imp_Elec Stg Reheat W/C Adj,Imp_Elec Stg Reheat Series Fan W/C Adj,Imp_Elec Stg Reheat Series Fan SP Adj,Imp_Elec Stg Reheat Parallel Fan W/C Adj,Imp_Elec Stg Reheat Parallel Fan SP Adj,Imp_Incr HW Reheat Series Fan W/C Adj,Imp_Incr HW Reheat Parallel Fan W/C Adj,Imp_SCR Elec/Prop HW Reheat W/C Adj,Imp_SCR Elec/Prop HW RH Series Fan W/C,Imp_SCR Elec/Prop HW RH Parallel Fan W/C,SI_Cooling Only W/C Adj,SI_Cooling Only SP Adj,SI_Incr HW Reheat W/C Adj,SI_Elec Stg Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat W/C Adj,SI_SCR Elec/Prop HW Reheat SeriesFan W/C"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.BACnet Encoding Type"
bacnetCur:MSV3001065
bacnetWrite:MSV3001065
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"ISO 10646 (UCS-2),ANSI X3.4 (US-ASCII),MS DBCS code page 932 (Japan Shift JIS),ISO 10646 (UTF-8)"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.EFF-OCC"
bacnetCur:MSV3001061
bacnetDesc:Effective Occupancy
bacnetWrite:MSV3001061
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.FC Bus Baud Rate Selection"
bacnetCur:MSV3001066
bacnetWrite:MSV3001066
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,1200,9600,19200,38400,76800"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.OCC-OVERRIDE"
bacnetCur:MSV3001030
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3001030
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.OCC-SCHEDULE"
bacnetCur:MSV3001052
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001052
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.SYSTEM-MODE"
bacnetCur:MSV3001054
bacnetDesc:System Mode
bacnetWrite:MSV3001054
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.UNITEN-MODE"
bacnetCur:MSV3001055
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001055
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.W C-ADJ"
bacnetCur:MSV3001035
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3001035
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-OCC-MODE"
bacnetCur:MSV3001022
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3001022
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"M4-SNE22002-0/FC-2.TEC3000-30.Schedule"
bacnetCur:SCH3001445
kind:Str
point
---
dis:"M4-SNE22002-0/FC-2.TEC3000-32.Schedule"
bacnetCur:SCH3001550
kind:Str
point
---
dis:"M4-SNE22002-0/ETH1 Comms Quality Trend Log"
bacnetHis:TL3000009
point
---
dis:"M4-SNE22002-0/Event Rate Trend Log"
bacnetHis:TL3000008
point
---
dis:"M4-SNE22002-0/Memory Usage Trend Log"
bacnetHis:TL3000007
point
---
dis:"M4-SNE22002-0/Total Power Transition Trend Log"
bacnetHis:TL3000010
point
