dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.UI-1"
bacnetCur:AI3001020
bacnetDesc:UI-1
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.UI-2"
bacnetCur:AI3001021
bacnetDesc:UI-2
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.UI-3"
bacnetCur:AI3001022
bacnetDesc:UI-3
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.ZN-T"
bacnetCur:AI3001030
bacnetDesc:ZN-T
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CC-T"
bacnetCur:AI3000139
bacnetDesc:Cooling Coil Discharge Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CHWE-T"
bacnetCur:AI3000136
bacnetDesc:Chilled Water Entering Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CHWL-T"
bacnetCur:AI3000137
bacnetDesc:Chilled Water Leaving Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DA-H"
bacnetCur:AI3000144
bacnetDesc:Discharge Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DA-T"
bacnetCur:AI3000143
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DA1-P"
bacnetCur:AI3000145
bacnetDesc:Discharge Air Static Pressure 1
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.MA-T"
bacnetCur:AI3000140
bacnetDesc:Mixed Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OA-F"
bacnetCur:AI3000141
bacnetDesc:Outdoor Air Flow
kind:Number
point
unit:cfm
---
dis:"SNE00108D105CC2/FC-2.AHU-2.PFILT-DP"
bacnetCur:AI3000138
bacnetDesc:PreFilter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RA-H"
bacnetCur:AI3000147
bacnetDesc:Return Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RA-P"
bacnetCur:AI3000148
bacnetDesc:Return Air Static Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RA-Q"
bacnetCur:AI3000142
bacnetDesc:Return Air Quality
kind:Number
point
unit:ppm
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RA-T"
bacnetCur:AI3000146
bacnetDesc:Return Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.DA-T"
bacnetCur:AI3000978
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.DA-VP"
bacnetCur:AI3000979
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.DA-T"
bacnetCur:AI3000681
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.DA-VP"
bacnetCur:AI3000682
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.DA-T"
bacnetCur:AI3000728
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.DA-VP"
bacnetCur:AI3000729
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.DA-T"
bacnetCur:AI3000778
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.DA-VP"
bacnetCur:AI3000779
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.DA-T"
bacnetCur:AI3000828
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.DA-VP"
bacnetCur:AI3000829
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.DA-T"
bacnetCur:AI3000878
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.DA-VP"
bacnetCur:AI3000879
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.DA-T"
bacnetCur:AI3000928
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.DA-VP"
bacnetCur:AI3000929
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.DA-T"
bacnetCur:AI3000630
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.DA-VP"
bacnetCur:AI3000631
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-0"
bacnetCur:AI3000491
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-1"
bacnetCur:AI3000492
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-14"
bacnetCur:AI3000493
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-15"
bacnetCur:AI3000494
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-16"
bacnetCur:AI3000495
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AI-17"
bacnetCur:AI3000496
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000219
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000220
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000236
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000237
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000248
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000249
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000261
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000262
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000278
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000279
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000300
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000301
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000350
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000351
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000400
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000401
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.DA-T"
bacnetCur:AI3000450
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.DA-VP"
bacnetCur:AI3000451
bacnetDesc:Discharge Air Velocity Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CC-T"
bacnetCur:AI3000192
bacnetDesc:Cooling Coil Discharge Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CHWE-T"
bacnetCur:AI3000189
bacnetDesc:Chilled Water Entering Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CHWL-T"
bacnetCur:AI3000190
bacnetDesc:Chilled Water Leaving Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DA-H"
bacnetCur:AI3000197
bacnetDesc:Discharge Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DA-T"
bacnetCur:AI3000196
bacnetDesc:Discharge Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DA1-P"
bacnetCur:AI3000198
bacnetDesc:Discharge Air Static Pressure 1
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.MA-T"
bacnetCur:AI3000193
bacnetDesc:Mixed Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OA-F"
bacnetCur:AI3000194
bacnetDesc:Outdoor Air Flow
kind:Number
point
unit:cfm
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.PFILT-DP"
bacnetCur:AI3000191
bacnetDesc:PreFilter Differential Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RA-H"
bacnetCur:AI3000200
bacnetDesc:Return Air Humidity
kind:Number
point
unit:"%RH"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RA-P"
bacnetCur:AI3000201
bacnetDesc:Return Air Static Pressure
kind:Number
point
unit:"inH₂O"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RA-Q"
bacnetCur:AI3000195
bacnetDesc:Return Air Quality
kind:Number
point
unit:ppm
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RA-T"
bacnetCur:AI3000199
bacnetDesc:Return Air Temperature
kind:Number
point
unit:°F
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLG-O"
bacnetCur:AO3000151
bacnetDesc:Cooling Output
bacnetWrite:AO3000151
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OAD-O"
bacnetCur:AO3000149
bacnetDesc:Outdoor Air Damper Output
bacnetWrite:AO3000149
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RAD-O"
bacnetCur:AO3000150
bacnetDesc:Return Air Damper Output
bacnetWrite:AO3000150
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.SF-O"
bacnetCur:AO3000152
bacnetDesc:Supply Fan Output
bacnetWrite:AO3000152
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.DPR-O"
bacnetCur:AO3000980
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000980
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.HTG-O"
bacnetCur:AO3000977
bacnetDesc:Heating Output
bacnetWrite:AO3000977
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.DPR-O"
bacnetCur:AO3000683
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000683
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.DPR-O"
bacnetCur:AO3000730
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000730
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.HTG-O"
bacnetCur:AO3000727
bacnetDesc:Heating Output
bacnetWrite:AO3000727
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.DPR-O"
bacnetCur:AO3000780
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000780
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.HTG-O"
bacnetCur:AO3000777
bacnetDesc:Heating Output
bacnetWrite:AO3000777
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.DPR-O"
bacnetCur:AO3000830
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000830
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.HTG-O"
bacnetCur:AO3000827
bacnetDesc:Heating Output
bacnetWrite:AO3000827
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.DPR-O"
bacnetCur:AO3000880
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000880
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.HTG-O"
bacnetCur:AO3000877
bacnetDesc:Heating Output
bacnetWrite:AO3000877
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.DPR-O"
bacnetCur:AO3000930
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000930
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.HTG-O"
bacnetCur:AO3000927
bacnetDesc:Heating Output
bacnetWrite:AO3000927
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.DPR-O"
bacnetCur:AO3000632
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000632
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTG-O"
bacnetCur:AO3000629
bacnetDesc:Heating Output
bacnetWrite:AO3000629
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AO-0"
bacnetCur:AO3000497
bacnetWrite:AO3000497
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AO-1"
bacnetCur:AO3000498
bacnetWrite:AO3000498
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Hz
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AO-2"
bacnetCur:AO3000499
bacnetWrite:AO3000499
bacnetWriteLevel:16
cmd
kind:Number
point
unit:Hz
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000221
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000221
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000218
bacnetDesc:Heating Output
bacnetWrite:AO3000218
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000238
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000238
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000235
bacnetDesc:Heating Output
bacnetWrite:AO3000235
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000250
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000250
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000247
bacnetDesc:Heating Output
bacnetWrite:AO3000247
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000263
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000263
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000260
bacnetDesc:Heating Output
bacnetWrite:AO3000260
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000280
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000280
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000277
bacnetDesc:Heating Output
bacnetWrite:AO3000277
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000302
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000302
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000299
bacnetDesc:Heating Output
bacnetWrite:AO3000299
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000352
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000352
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000349
bacnetDesc:Heating Output
bacnetWrite:AO3000349
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000402
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000402
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000399
bacnetDesc:Heating Output
bacnetWrite:AO3000399
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.DPR-O"
bacnetCur:AO3000452
bacnetDesc:Supply Air Damper Output
bacnetWrite:AO3000452
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.HTG-O"
bacnetCur:AO3000449
bacnetDesc:Heating Output
bacnetWrite:AO3000449
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLG-O"
bacnetCur:AO3000210
bacnetDesc:Cooling Output
bacnetWrite:AO3000210
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OAD-O"
bacnetCur:AO3000208
bacnetDesc:Outdoor Air Damper Output
bacnetWrite:AO3000208
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RAD-O"
bacnetCur:AO3000209
bacnetDesc:Return Air Damper Output
bacnetWrite:AO3000209
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.SF-O"
bacnetCur:AO3000211
bacnetDesc:Supply Fan Output
bacnetWrite:AO3000211
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.ZN-SP"
bacnetCur:AV3001032
bacnetDesc:ZN-SP
bacnetWrite:AV3001032
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLGOCC-SP"
bacnetCur:AV3000106
bacnetWrite:AV3000106
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLGSTBY-SP"
bacnetCur:AV3000107
bacnetWrite:AV3000107
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLGUNOCC-SP"
bacnetCur:AV3000108
bacnetWrite:AV3000108
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DAP-SP"
bacnetCur:AV3000100
bacnetDesc:Duct Static Pressure Setpoint
bacnetWrite:AV3000100
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATCLGMIN-SP"
bacnetCur:AV3000093
bacnetDesc:Discharge Air Setpoint Cooling Min
bacnetWrite:AV3000093
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATCLGUNOCC-SP"
bacnetCur:AV3000097
bacnetDesc:Unocc Cooling Setpoint
bacnetWrite:AV3000097
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATHTGMAX-SP"
bacnetCur:AV3000091
bacnetDesc:Discharge Air Setpoint Heating Max
bacnetWrite:AV3000091
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATHTGUNOCC-SP"
bacnetCur:AV3000096
bacnetDesc:Unocc Heating Setpoint
bacnetWrite:AV3000096
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATSATISFIED-SP"
bacnetCur:AV3000092
bacnetDesc:Discharge Air Setpoint Zone Satisfied
bacnetWrite:AV3000092
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EFF DA-P"
bacnetCur:AV3000114
bacnetDesc:Duct Static Pressure
bacnetWrite:AV3000114
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EFFCLG-SP"
bacnetCur:AV3000112
bacnetWrite:AV3000112
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EFFDAT-SP"
bacnetCur:AV3000098
bacnetDesc:Discharge Air Setpoint
bacnetWrite:AV3000098
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EFFHTG-SP"
bacnetCur:AV3000113
bacnetWrite:AV3000113
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EMERGENCY DAP-SP"
bacnetCur:AV3000105
bacnetDesc:Emergency Duct Static Setpoint
bacnetWrite:AV3000105
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EMERGENCY SF-O"
bacnetCur:AV3000104
bacnetDesc:Emergency On Percent Cmd
bacnetWrite:AV3000104
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.HTGOCC-SP"
bacnetCur:AV3000109
bacnetWrite:AV3000109
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.HTGSTBY-SP"
bacnetCur:AV3000110
bacnetWrite:AV3000110
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.HTGUNOCC-SP"
bacnetCur:AV3000111
bacnetWrite:AV3000111
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.MAD-RAMPRATE"
bacnetCur:AV3000095
bacnetWrite:AV3000095
bacnetWriteLevel:16
cmd
kind:Number
point
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OA-T"
bacnetCur:AV3000103
bacnetDesc:Outdoor Air Temperature
bacnetWrite:AV3000103
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OAD-MINPOS"
bacnetCur:AV3000102
bacnetDesc:OA Damper Minimum Position
bacnetWrite:AV3000102
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OALT-SP"
bacnetCur:AV3000101
bacnetWrite:AV3000101
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OCCMODE-BYPASSTIME"
bacnetCur:AV3000115
bacnetWrite:AV3000115
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.TR-DSP-SP-MIN"
bacnetCur:AV3000099
bacnetDesc:Minimum Setpoint
bacnetWrite:AV3000099
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.ZNT-SP"
bacnetCur:AV3000094
bacnetDesc:Common Setpoint
bacnetWrite:AV3000094
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.CLG-MAXFLOW"
bacnetCur:AV3001009
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3001009
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.EFF-CLG-SP"
bacnetCur:AV3000990
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000990
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.EFF-HTG-SP"
bacnetCur:AV3000991
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000991
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.HTG-MAXFLOW"
bacnetCur:AV3000992
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000992
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-CO2"
bacnetCur:AV3000970
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000970
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-CO2-SP"
bacnetCur:AV3000984
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000984
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-T"
bacnetCur:AV3000975
bacnetDesc:Zone Temperature
bacnetWrite:AV3000975
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-WC-ADJ"
bacnetCur:AV3000974
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000974
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZNT-SP"
bacnetCur:AV3001000
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3001000
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.CLG-MAXFLOW"
bacnetCur:AV3000711
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000711
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.CLG-MINFLOW"
bacnetCur:AV3000707
bacnetDesc:Cooling Min Flow
bacnetWrite:AV3000707
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.EFFCLG-SP"
bacnetCur:AV3000705
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000705
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.EFFHTG-SP"
bacnetCur:AV3000706
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000706
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.HTG-MINFLOW"
bacnetCur:AV3000708
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000708
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.WC-ADJ"
bacnetCur:AV3000674
bacnetDesc:"Warmer/Cooler Adjust"
bacnetWrite:AV3000674
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZN-CO2"
bacnetCur:AV3000677
bacnetDesc:Zone Carbon Dioxide
bacnetWrite:AV3000677
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZN-CO2-SP"
bacnetCur:AV3000687
bacnetDesc:ZN-CO2 Setpoint
bacnetWrite:AV3000687
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZN-H"
bacnetCur:AV3000675
bacnetDesc:Zone Humidity
bacnetWrite:AV3000675
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%RH"
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZN-T"
bacnetCur:AV3000672
bacnetDesc:Zone Temperature
bacnetWrite:AV3000672
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZNT-SP"
bacnetCur:AV3000684
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000684
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.CLG-MAXFLOW"
bacnetCur:AV3000759
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000759
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.EFF-CLG-SP"
bacnetCur:AV3000740
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000740
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.EFF-HTG-SP"
bacnetCur:AV3000741
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000741
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.HTG-MAXFLOW"
bacnetCur:AV3000742
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000742
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-CO2"
bacnetCur:AV3000720
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000720
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-CO2-SP"
bacnetCur:AV3000734
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000734
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-T"
bacnetCur:AV3000725
bacnetDesc:Zone Temperature
bacnetWrite:AV3000725
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-WC-ADJ"
bacnetCur:AV3000724
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000724
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZNT-SP"
bacnetCur:AV3000750
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000750
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.CLG-MAXFLOW"
bacnetCur:AV3000809
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000809
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.EFF-CLG-SP"
bacnetCur:AV3000790
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000790
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.EFF-HTG-SP"
bacnetCur:AV3000791
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000791
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.HTG-MAXFLOW"
bacnetCur:AV3000792
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000792
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-CO2"
bacnetCur:AV3000770
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000770
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-CO2-SP"
bacnetCur:AV3000784
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000784
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-T"
bacnetCur:AV3000775
bacnetDesc:Zone Temperature
bacnetWrite:AV3000775
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-WC-ADJ"
bacnetCur:AV3000774
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000774
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZNT-SP"
bacnetCur:AV3000800
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000800
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.CLG-MAXFLOW"
bacnetCur:AV3000859
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000859
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.EFF-CLG-SP"
bacnetCur:AV3000840
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000840
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.EFF-HTG-SP"
bacnetCur:AV3000841
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000841
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.HTG-MAXFLOW"
bacnetCur:AV3000842
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000842
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-CO2"
bacnetCur:AV3000820
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000820
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-CO2-SP"
bacnetCur:AV3000834
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000834
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-T"
bacnetCur:AV3000825
bacnetDesc:Zone Temperature
bacnetWrite:AV3000825
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-WC-ADJ"
bacnetCur:AV3000824
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000824
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZNT-SP"
bacnetCur:AV3000850
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000850
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.CLG-MAXFLOW"
bacnetCur:AV3000909
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000909
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.EFF-CLG-SP"
bacnetCur:AV3000890
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000890
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.EFF-HTG-SP"
bacnetCur:AV3000891
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000891
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.HTG-MAXFLOW"
bacnetCur:AV3000892
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000892
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-CO2"
bacnetCur:AV3000870
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000870
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-CO2-SP"
bacnetCur:AV3000884
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000884
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-T"
bacnetCur:AV3000875
bacnetDesc:Zone Temperature
bacnetWrite:AV3000875
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-WC-ADJ"
bacnetCur:AV3000874
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000874
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZNT-SP"
bacnetCur:AV3000900
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000900
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.CLG-MAXFLOW"
bacnetCur:AV3000959
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000959
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.EFF-CLG-SP"
bacnetCur:AV3000940
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000940
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.EFF-HTG-SP"
bacnetCur:AV3000941
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000941
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.HTG-MAXFLOW"
bacnetCur:AV3000942
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000942
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.OCC-HTG-BIAS"
bacnetCur:AV3000939
bacnetDesc:Occ Heating Bias
bacnetWrite:AV3000939
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-CO2"
bacnetCur:AV3000920
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000920
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-CO2-SP"
bacnetCur:AV3000934
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000934
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-T"
bacnetCur:AV3000925
bacnetDesc:Zone Temperature
bacnetWrite:AV3000925
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-WC-ADJ"
bacnetCur:AV3000924
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000924
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZNT-SP"
bacnetCur:AV3000950
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000950
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.CLG-MAXFLOW"
bacnetCur:AV3000661
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000661
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.EFF-CLG-SP"
bacnetCur:AV3000642
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000642
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.EFF-HTG-SP"
bacnetCur:AV3000643
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000643
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.HTG-MAXFLOW"
bacnetCur:AV3000644
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000644
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-CO2"
bacnetCur:AV3000622
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000622
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-CO2-SP"
bacnetCur:AV3000636
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000636
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-T"
bacnetCur:AV3000627
bacnetDesc:Zone Temperature
bacnetWrite:AV3000627
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-WC-ADJ"
bacnetCur:AV3000626
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000626
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZNT-SP"
bacnetCur:AV3000652
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000652
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-1"
bacnetCur:AV3000500
bacnetWrite:AV3000500
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-132"
bacnetCur:AV3000560
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-133"
bacnetCur:AV3000561
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-134"
bacnetCur:AV3000562
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-135"
bacnetCur:AV3000563
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-136"
bacnetCur:AV3000564
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-137"
bacnetCur:AV3000565
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-138"
bacnetCur:AV3000566
kind:Number
point
unit:day
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-142"
bacnetCur:AV3000567
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-143"
bacnetCur:AV3000568
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-144"
bacnetCur:AV3000569
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-145"
bacnetCur:AV3000570
kind:Number
point
unit:Hz
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-146"
bacnetCur:AV3000571
kind:Number
point
unit:A
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-147"
bacnetCur:AV3000572
kind:Number
point
unit:V
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-148"
bacnetCur:AV3000573
kind:Number
point
unit:V
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-149"
bacnetCur:AV3000574
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-15"
bacnetCur:AV3000506
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-150"
bacnetCur:AV3000575
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-151"
bacnetCur:AV3000576
kind:Number
point
unit:Nm
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-2"
bacnetCur:AV3000501
bacnetWrite:AV3000501
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-21"
bacnetCur:AV3000507
kind:Number
point
unit:h
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-22"
bacnetCur:AV3000508
kind:Number
point
unit:h
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-23"
bacnetCur:AV3000509
kind:Number
point
unit:kWh
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-24"
bacnetCur:AV3000510
kind:Number
point
unit:V
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-25"
bacnetCur:AV3000511
kind:Number
point
unit:Hz
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-26"
bacnetCur:AV3000512
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-27"
bacnetCur:AV3000513
kind:Number
point
unit:V
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-28"
bacnetCur:AV3000514
kind:Number
point
unit:°C
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-29"
bacnetCur:AV3000515
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-3"
bacnetCur:AV3000502
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-30"
bacnetCur:AV3000516
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-31"
bacnetCur:AV3000517
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-35"
bacnetCur:AV3000518
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-36"
bacnetCur:AV3000519
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-4"
bacnetCur:AV3000503
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-40"
bacnetCur:AV3000520
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-41"
bacnetCur:AV3000521
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-5"
bacnetCur:AV3000504
kind:Number
point
unit:A
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-50"
bacnetCur:AV3000522
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-51"
bacnetCur:AV3000523
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-52"
bacnetCur:AV3000524
kind:Number
point
unit:Hz
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-53"
bacnetCur:AV3000525
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-54"
bacnetCur:AV3000526
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-55"
bacnetCur:AV3000527
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-56"
bacnetCur:AV3000528
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-57"
bacnetCur:AV3000529
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-58"
bacnetCur:AV3000530
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-59"
bacnetCur:AV3000531
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-6"
bacnetCur:AV3000505
kind:Number
point
unit:W
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-60"
bacnetCur:AV3000532
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-61"
bacnetCur:AV3000533
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-62"
bacnetCur:AV3000534
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-63"
bacnetCur:AV3000535
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-65"
bacnetCur:AV3000536
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-66"
bacnetCur:AV3000537
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-67"
bacnetCur:AV3000538
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-68"
bacnetCur:AV3000539
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-70"
bacnetCur:AV3000540
kind:Number
point
unit:"%"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-71"
bacnetCur:AV3000541
kind:Number
point
unit:"m³/h"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-74"
bacnetCur:AV3000542
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-75"
bacnetCur:AV3000543
kind:Number
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-80"
bacnetCur:AV3000544
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-81"
bacnetCur:AV3000545
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-82"
bacnetCur:AV3000546
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-83"
bacnetCur:AV3000547
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-84"
bacnetCur:AV3000548
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-85"
bacnetCur:AV3000549
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-86"
bacnetCur:AV3000550
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-87"
bacnetCur:AV3000551
kind:Number
point
unit:Pa
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-88"
bacnetCur:AV3000552
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-89"
bacnetCur:AV3000553
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-90"
bacnetCur:AV3000554
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-91"
bacnetCur:AV3000555
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-92"
bacnetCur:AV3000556
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-93"
bacnetCur:AV3000557
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-94"
bacnetCur:AV3000558
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.AV-95"
bacnetCur:AV3000559
kind:Number
point
unit:s
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000229
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000229
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000225
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000225
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000226
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000226
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000227
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000227
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000213
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000213
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000224
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000224
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000217
bacnetDesc:Zone Temperature
bacnetWrite:AV3000217
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-T-LL-CO2RST"
bacnetCur:AV3000223
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000223
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000216
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000216
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000228
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000228
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000241
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000241
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000230
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000230
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000239
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000239
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000234
bacnetDesc:Zone Temperature
bacnetWrite:AV3000234
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000233
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000233
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000242
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000242
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000255
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000255
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000253
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000253
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000243
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000243
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZN-CO2 Offset"
bacnetCur:AV3000244
bacnetWrite:AV3000244
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000251
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000251
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000246
bacnetDesc:Zone Temperature
bacnetWrite:AV3000246
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000245
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000245
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000254
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000254
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000271
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000271
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000266
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000266
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000256
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000256
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000264
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000264
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000259
bacnetDesc:Zone Temperature
bacnetWrite:AV3000259
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000258
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000258
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000267
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000267
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000290
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000290
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000283
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000283
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000284
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000284
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000285
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000285
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000272
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000272
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000281
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000281
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000276
bacnetDesc:Zone Temperature
bacnetWrite:AV3000276
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000275
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000275
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000286
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000286
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000331
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000331
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000312
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000312
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000313
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000313
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000314
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000314
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000292
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000292
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000306
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000306
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000297
bacnetDesc:Zone Temperature
bacnetWrite:AV3000297
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000296
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000296
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000322
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000322
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000381
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000381
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.CLG-MINFLOW"
bacnetCur:AV3000373
bacnetDesc:Cooling Min flow
bacnetWrite:AV3000373
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000362
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000362
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000363
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000363
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000364
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000364
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.HTG-MINFLOW"
bacnetCur:AV3000374
bacnetDesc:Heating Min Flow
bacnetWrite:AV3000374
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000342
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000342
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000356
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000356
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000347
bacnetDesc:Zone Temperature
bacnetWrite:AV3000347
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000346
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000346
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000372
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000372
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000431
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000431
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000412
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000412
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000413
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000413
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000414
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000414
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000392
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000392
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000406
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000406
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000397
bacnetDesc:Zone Temperature
bacnetWrite:AV3000397
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000396
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000396
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000422
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000422
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.CLG-MAXFLOW"
bacnetCur:AV3000481
bacnetDesc:Cooling Max Flow
bacnetWrite:AV3000481
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.EFF-CLG-SP"
bacnetCur:AV3000462
bacnetDesc:Effective Cooling Setpoint
bacnetWrite:AV3000462
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.EFF-HTG-SP"
bacnetCur:AV3000463
bacnetDesc:Effective Heating Setpoint
bacnetWrite:AV3000463
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.HTG-MAXFLOW"
bacnetCur:AV3000464
bacnetDesc:Heating Max Flow
bacnetWrite:AV3000464
bacnetWriteLevel:16
cmd
kind:Number
point
unit:cfm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-CO2"
bacnetCur:AV3000442
bacnetDesc:Carbon Dioxide
bacnetWrite:AV3000442
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-CO2-SP"
bacnetCur:AV3000456
bacnetDesc:"CS Input (Float)"
bacnetWrite:AV3000456
bacnetWriteLevel:16
cmd
kind:Number
point
unit:ppm
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-T"
bacnetCur:AV3000447
bacnetDesc:Zone Temperature
bacnetWrite:AV3000447
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-WC-ADJ"
bacnetCur:AV3000446
bacnetDesc:"Warmer/Cooler Request"
bacnetWrite:AV3000446
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZNT-SP"
bacnetCur:AV3000472
bacnetDesc:Zone Temperature Setpoint
bacnetWrite:AV3000472
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLGOCC-SP"
bacnetCur:AV3000166
bacnetWrite:AV3000166
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLGSTBY-SP"
bacnetCur:AV3000167
bacnetWrite:AV3000167
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLGUNOCC-SP"
bacnetCur:AV3000168
bacnetWrite:AV3000168
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DAP-SP"
bacnetCur:AV3000160
bacnetDesc:Duct Static Pressure Setpoint
bacnetWrite:AV3000160
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DATCLGMIN-SP"
bacnetCur:AV3000155
bacnetDesc:Discharge Air Setpoint Cooling Min
bacnetWrite:AV3000155
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DATCLGUNOCC-SP"
bacnetCur:AV3000157
bacnetDesc:Unocc Cooling Setpoint
bacnetWrite:AV3000157
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EFF DA-P"
bacnetCur:AV3000174
bacnetDesc:Duct Static Pressure
bacnetWrite:AV3000174
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EFFCLG-SP"
bacnetCur:AV3000172
bacnetWrite:AV3000172
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EFFDAT-SP"
bacnetCur:AV3000158
bacnetDesc:Discharge Air Setpoint
bacnetWrite:AV3000158
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EFFHTG-SP"
bacnetCur:AV3000173
bacnetWrite:AV3000173
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EMERGENCY DAP-SP"
bacnetCur:AV3000165
bacnetDesc:Emergency Duct Static Setpoint
bacnetWrite:AV3000165
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EMERGENCY SF-O"
bacnetCur:AV3000164
bacnetDesc:Emergency On Percent Cmd
bacnetWrite:AV3000164
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.HTGOCC-SP"
bacnetCur:AV3000169
bacnetWrite:AV3000169
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.HTGSTBY-SP"
bacnetCur:AV3000170
bacnetWrite:AV3000170
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.HTGUNOCC-SP"
bacnetCur:AV3000171
bacnetWrite:AV3000171
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OA-T"
bacnetCur:AV3000163
bacnetDesc:Outdoor Air Temperature
bacnetWrite:AV3000163
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OAD-MINPOS"
bacnetCur:AV3000162
bacnetDesc:OA Damper Minimum Position
bacnetWrite:AV3000162
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OALT-SP"
bacnetCur:AV3000161
bacnetWrite:AV3000161
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OCCMODE-BYPASSTIME"
bacnetCur:AV3000176
bacnetWrite:AV3000176
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.TR-DSP-EFF-SP"
bacnetCur:AV3000159
bacnetDesc:Effective Setpoint
bacnetWrite:AV3000159
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"inH₂O"
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.UNOCC-DIFF"
bacnetCur:AV3000175
bacnetDesc:Differential
bacnetWrite:AV3000175
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.ZNT-SP"
bacnetCur:AV3000156
bacnetDesc:Common Setpoint
bacnetWrite:AV3000156
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.BI-1"
bacnetCur:BI3001023
bacnetDesc:BI-1
enum:"Off,On"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DA-SD"
bacnetCur:BI3000130
bacnetDesc:Discharge Air Smoke Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DAPHI-A"
bacnetCur:BI3000131
bacnetDesc:Discharge Air High Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.LT-A"
bacnetCur:BI3000135
bacnetDesc:Low Temperature Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RA-SD"
bacnetCur:BI3000133
bacnetDesc:Return Air Smoke Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.RAPLO-A"
bacnetCur:BI3000132
bacnetDesc:Return Air Low Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.AHU-2.SF-S"
bacnetCur:BI3000134
bacnetDesc:Supply Fan Status
enum:"Off,On"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-0"
bacnetCur:BI3000577
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-1"
bacnetCur:BI3000578
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-2"
bacnetCur:BI3000579
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-3"
bacnetCur:BI3000580
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-4"
bacnetCur:BI3000581
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-5"
bacnetCur:BI3000582
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BI-6"
bacnetCur:BI3000583
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DA-SD"
bacnetCur:BI3000202
bacnetDesc:Discharge Air Smoke Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DAPHI-A"
bacnetCur:BI3000203
bacnetDesc:Discharge Air High Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.LT-A"
bacnetCur:BI3000207
bacnetDesc:Low Temperature Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RA-SD"
bacnetCur:BI3000205
bacnetDesc:Return Air Smoke Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.RAPLO-A"
bacnetCur:BI3000204
bacnetDesc:Return Air Low Duct Pressure
enum:"Normal,Alarm"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.SF-S"
bacnetCur:BI3000206
bacnetDesc:Supply Fan Status
enum:"Off,On"
kind:Bool
point
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.BO-1"
bacnetCur:BO3001024
bacnetDesc:BO-1
bacnetWrite:BO3001024
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.BO-2"
bacnetCur:BO3001025
bacnetDesc:BO-2
bacnetWrite:BO3001025
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.CO-1"
bacnetCur:BO3001026
bacnetDesc:CO-1
bacnetWrite:BO3001026
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.CO-2"
bacnetCur:BO3001027
bacnetDesc:CO-2
bacnetWrite:BO3001027
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.CO-3"
bacnetCur:BO3001028
bacnetDesc:CO-3
bacnetWrite:BO3001028
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.CO-4"
bacnetCur:BO3001029
bacnetDesc:CO-4
bacnetWrite:BO3001029
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.SF-C"
bacnetCur:BO3000153
bacnetDesc:Supply Fan Command
bacnetWrite:BO3000153
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BO-0"
bacnetCur:BO3000584
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BO-1"
bacnetCur:BO3000585
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BO-4"
bacnetCur:BO3000586
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BO-5"
bacnetCur:BO3000587
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.SF-C"
bacnetCur:BO3000154
bacnetDesc:Supply Fan Command
bacnetWrite:BO3000154
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLG-AVAILABLE"
bacnetCur:BV3000117
bacnetDesc:State
bacnetWrite:BV3000117
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLG-EN"
bacnetCur:BV3000116
bacnetDesc:Cooling isAvailable
bacnetWrite:BV3000116
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.AHU OA CALL"
bacnetCur:BV3000982
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000982
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.AUTOCAL-C"
bacnetCur:BV3000999
bacnetDesc:Autocalibrate
bacnetWrite:BV3000999
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.TUNING-RESET"
bacnetCur:BV3000998
bacnetDesc:Tuning Reset
bacnetWrite:BV3000998
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-TOCC"
bacnetCur:BV3000972
bacnetDesc:Occupancy Request
bacnetWrite:BV3000972
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.AHU OA CALL"
bacnetCur:BV3000699
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000699
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.AHU Startup"
bacnetCur:BV3000698
bacnetDesc:AHU Startup Status
bacnetWrite:BV3000698
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.AUTOCAL-C"
bacnetCur:BV3000696
bacnetDesc:Autocalibration Command
bacnetWrite:BV3000696
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.TUNING-RESET"
bacnetCur:BV3000697
bacnetDesc:Tuning Reset
bacnetWrite:BV3000697
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.ZN-TOCC"
bacnetCur:BV3000679
bacnetDesc:Zone Temporary Occupancy
bacnetWrite:BV3000679
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.AHU OA CALL"
bacnetCur:BV3000732
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000732
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.AUTOCAL-C"
bacnetCur:BV3000749
bacnetDesc:Autocalibrate
bacnetWrite:BV3000749
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.TUNING-RESET"
bacnetCur:BV3000748
bacnetDesc:Tuning Reset
bacnetWrite:BV3000748
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-TOCC"
bacnetCur:BV3000722
bacnetDesc:Occupancy Request
bacnetWrite:BV3000722
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.AHU OA CALL"
bacnetCur:BV3000782
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000782
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.AUTOCAL-C"
bacnetCur:BV3000799
bacnetDesc:Autocalibrate
bacnetWrite:BV3000799
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.TUNING-RESET"
bacnetCur:BV3000798
bacnetDesc:Tuning Reset
bacnetWrite:BV3000798
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-TOCC"
bacnetCur:BV3000772
bacnetDesc:Occupancy Request
bacnetWrite:BV3000772
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.AHU OA CALL"
bacnetCur:BV3000832
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000832
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.AUTOCAL-C"
bacnetCur:BV3000849
bacnetDesc:Autocalibrate
bacnetWrite:BV3000849
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.TUNING-RESET"
bacnetCur:BV3000848
bacnetDesc:Tuning Reset
bacnetWrite:BV3000848
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-TOCC"
bacnetCur:BV3000822
bacnetDesc:Occupancy Request
bacnetWrite:BV3000822
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.AHU OA CALL"
bacnetCur:BV3000882
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000882
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.AUTOCAL-C"
bacnetCur:BV3000899
bacnetDesc:Autocalibrate
bacnetWrite:BV3000899
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.TUNING-RESET"
bacnetCur:BV3000898
bacnetDesc:Tuning Reset
bacnetWrite:BV3000898
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-TOCC"
bacnetCur:BV3000872
bacnetDesc:Occupancy Request
bacnetWrite:BV3000872
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.AHU OA CALL"
bacnetCur:BV3000932
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000932
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.AUTOCAL-C"
bacnetCur:BV3000949
bacnetDesc:Autocalibrate
bacnetWrite:BV3000949
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.TUNING-RESET"
bacnetCur:BV3000948
bacnetDesc:Tuning Reset
bacnetWrite:BV3000948
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-TOCC"
bacnetCur:BV3000922
bacnetDesc:Occupancy Request
bacnetWrite:BV3000922
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.AHU OA CALL"
bacnetCur:BV3000634
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000634
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.AUTOCAL-C"
bacnetCur:BV3000651
bacnetDesc:Autocalibrate
bacnetWrite:BV3000651
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.TUNING-RESET"
bacnetCur:BV3000650
bacnetDesc:Tuning Reset
bacnetWrite:BV3000650
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-TOCC"
bacnetCur:BV3000624
bacnetDesc:Occupancy Request
bacnetWrite:BV3000624
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-1"
bacnetCur:BV3000588
bacnetWrite:BV3000588
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-2"
bacnetCur:BV3000589
bacnetWrite:BV3000589
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-21"
bacnetCur:BV3000594
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-22"
bacnetCur:BV3000595
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-23"
bacnetCur:BV3000596
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-24"
bacnetCur:BV3000597
bacnetWrite:BV3000597
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-25"
bacnetCur:BV3000598
bacnetWrite:BV3000598
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-26"
bacnetCur:BV3000599
bacnetWrite:BV3000599
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-27"
bacnetCur:BV3000600
bacnetWrite:BV3000600
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-28"
bacnetCur:BV3000601
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-29"
bacnetCur:BV3000602
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-3"
bacnetCur:BV3000590
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-30"
bacnetCur:BV3000603
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-31"
bacnetCur:BV3000604
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-32"
bacnetCur:BV3000605
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-33"
bacnetCur:BV3000606
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-34"
bacnetCur:BV3000607
bacnetWrite:BV3000607
bacnetWriteLevel:16
cmd
enum:"OFF,ON"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-4"
bacnetCur:BV3000591
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-41"
bacnetCur:BV3000608
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-47"
bacnetCur:BV3000609
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-48"
bacnetCur:BV3000610
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-49"
bacnetCur:BV3000611
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-5"
bacnetCur:BV3000592
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-50"
bacnetCur:BV3000612
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-52"
bacnetCur:BV3000613
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-53"
bacnetCur:BV3000614
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.BV-6"
bacnetCur:BV3000593
enum:"OFF,ON"
kind:Bool
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.AHU OA CALL"
bacnetCur:BV3000222
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000222
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000214
bacnetDesc:Occupancy Request
bacnetWrite:BV3000214
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000231
bacnetDesc:Occupancy Request
bacnetWrite:BV3000231
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000257
bacnetDesc:Occupancy Request
bacnetWrite:BV3000257
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000273
bacnetDesc:Occupancy Request
bacnetWrite:BV3000273
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000294
bacnetDesc:Occupancy Request
bacnetWrite:BV3000294
bacnetWriteLevel:16
cmd
enum:","
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000344
bacnetDesc:Occupancy Request
bacnetWrite:BV3000344
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.AHU OA CALL"
bacnetCur:BV3000404
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000404
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.AUTOCAL-C"
bacnetCur:BV3000421
bacnetDesc:Autocalibrate
bacnetWrite:BV3000421
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.TUNING-RESET"
bacnetCur:BV3000420
bacnetDesc:Tuning Reset
bacnetWrite:BV3000420
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000394
bacnetDesc:Occupancy Request
bacnetWrite:BV3000394
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.AHU OA CALL"
bacnetCur:BV3000454
bacnetDesc:"CS Output (Boolean)"
bacnetWrite:BV3000454
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.AUTOCAL-C"
bacnetCur:BV3000471
bacnetDesc:Autocalibrate
bacnetWrite:BV3000471
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.TUNING-RESET"
bacnetCur:BV3000470
bacnetDesc:Tuning Reset
bacnetWrite:BV3000470
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-TOCC"
bacnetCur:BV3000444
bacnetDesc:Occupancy Request
bacnetWrite:BV3000444
bacnetWriteLevel:16
cmd
enum:"Inactive,Active"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLG-EN"
bacnetCur:BV3000188
bacnetDesc:Cooling isAvailable
bacnetWrite:BV3000188
bacnetWriteLevel:16
cmd
enum:"False,True"
kind:Bool
point
writable
---
dis:"SNE00108D105CC2/FC-2.31-CGM04060 Default State.OCC-MODE"
bacnetCur:MSV3001031
bacnetDesc:OCC-MODE
bacnetWrite:MSV3001031
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.CLG-OUTSTATE"
bacnetCur:MSV3000122
bacnetDesc:State
bacnetWrite:MSV3000122
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Max,Limited Max,Hold,Water Flush,T Control,H Control,Failsoft,Low OA Temperature"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.DATSP-STATE"
bacnetCur:MSV3000118
bacnetDesc:State
bacnetWrite:MSV3000118
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Hold,Heating DA-T Reset,Cooling DA-T Reset"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.EFF-OCC"
bacnetCur:MSV3000128
bacnetWrite:MSV3000128
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.MAD-OUTSTATE"
bacnetCur:MSV3000121
bacnetDesc:State
bacnetWrite:MSV3000121
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"FSCS Control,Pressurize,Depressurize,Close,Purge,Min OA,Hold,Ramp Min OA,Ramp Open,T Control"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.NOFLOW-STATE"
bacnetCur:MSV3000126
bacnetDesc:State
bacnetWrite:MSV3000126
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Low Flow,Self Reset Fault,Manual Reset Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OCC-OVERRIDE"
bacnetCur:MSV3000119
bacnetDesc:Occupancy Override
bacnetWrite:MSV3000119
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.OCC-SCHEDULE"
bacnetCur:MSV3000120
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000120
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.SF-OUTSTATE"
bacnetCur:MSV3000123
bacnetDesc:State
bacnetWrite:MSV3000123
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Min,Emergency On,Ramp,S-P Control,Hold"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.SMOKE SEQUENCE-STATE"
bacnetCur:MSV3000125
bacnetDesc:State
bacnetWrite:MSV3000125
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Pressurize,Depressurize,Purge,Shutdown,Pre-Shutdown"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.STARTSTOP-STATE"
bacnetCur:MSV3000127
bacnetDesc:State
bacnetWrite:MSV3000127
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,SF Starts First,RF Starts First,Ramp SF,Stabilize System,Ramp Min OA,On,Close Dampers,RF Stops First,SF Stops First,Fans Off,Fan Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.WC-C"
bacnetCur:MSV3000124
bacnetDesc:WarmupCooldown
bacnetWrite:MSV3000124
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Warmup,Cooldown,Coast"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.AHU-2.ZNT-STATE"
bacnetCur:MSV3000129
bacnetDesc:State
bacnetWrite:MSV3000129
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Heating,Satisfied,Cooling,Temperature Unreliable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.OCC-SCHEDULE"
bacnetCur:MSV3001003
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3001003
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.SYSTEM-MODE"
bacnetCur:MSV3001005
bacnetDesc:System Mode
bacnetWrite:MSV3001005
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.UNITEN-MODE"
bacnetCur:MSV3001006
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3001006
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.W C-ADJ"
bacnetCur:MSV3000986
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000986
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-10.ZN-OCC-MODE"
bacnetCur:MSV3000973
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000973
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.OCC-MODE"
bacnetCur:MSV3000680
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000680
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.OCC-SCHEDULE"
bacnetCur:MSV3000701
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000701
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.SYSTEM-MODE"
bacnetCur:MSV3000702
bacnetDesc:System Mode
bacnetWrite:MSV3000702
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-2.UNITEN-MODE"
bacnetCur:MSV3000703
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000703
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.OCC-OVERRIDE"
bacnetCur:MSV3000731
bacnetDesc:"CS Input (Enum)"
bacnetWrite:MSV3000731
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.OCC-SCHEDULE"
bacnetCur:MSV3000753
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000753
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.SYSTEM-MODE"
bacnetCur:MSV3000755
bacnetDesc:System Mode
bacnetWrite:MSV3000755
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.UNITEN-MODE"
bacnetCur:MSV3000756
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000756
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.W C-ADJ"
bacnetCur:MSV3000736
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000736
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-3.ZN-OCC-MODE"
bacnetCur:MSV3000723
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000723
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.OCC-SCHEDULE"
bacnetCur:MSV3000803
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000803
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.SYSTEM-MODE"
bacnetCur:MSV3000805
bacnetDesc:System Mode
bacnetWrite:MSV3000805
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.UNITEN-MODE"
bacnetCur:MSV3000806
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000806
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.W C-ADJ"
bacnetCur:MSV3000786
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000786
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-4.ZN-OCC-MODE"
bacnetCur:MSV3000773
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000773
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.OCC-SCHEDULE"
bacnetCur:MSV3000853
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000853
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.SYSTEM-MODE"
bacnetCur:MSV3000855
bacnetDesc:System Mode
bacnetWrite:MSV3000855
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.UNITEN-MODE"
bacnetCur:MSV3000856
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000856
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.W C-ADJ"
bacnetCur:MSV3000836
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000836
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-5.ZN-OCC-MODE"
bacnetCur:MSV3000823
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000823
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.OCC-SCHEDULE"
bacnetCur:MSV3000903
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000903
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.SYSTEM-MODE"
bacnetCur:MSV3000905
bacnetDesc:System Mode
bacnetWrite:MSV3000905
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.UNITEN-MODE"
bacnetCur:MSV3000906
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000906
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.W C-ADJ"
bacnetCur:MSV3000886
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000886
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-8.ZN-OCC-MODE"
bacnetCur:MSV3000873
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000873
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.OCC-SCHEDULE"
bacnetCur:MSV3000953
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000953
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.SYSTEM-MODE"
bacnetCur:MSV3000955
bacnetDesc:System Mode
bacnetWrite:MSV3000955
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.UNITEN-MODE"
bacnetCur:MSV3000956
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000956
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.W C-ADJ"
bacnetCur:MSV3000936
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000936
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.TU-1-9.ZN-OCC-MODE"
bacnetCur:MSV3000923
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000923
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.OCC-SCHEDULE"
bacnetCur:MSV3000655
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000655
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.SYSTEM-MODE"
bacnetCur:MSV3000657
bacnetDesc:System Mode
bacnetWrite:MSV3000657
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.UNITEN-MODE"
bacnetCur:MSV3000658
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000658
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.W C-ADJ"
bacnetCur:MSV3000638
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000638
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/FC-2.VAV-RH-CURT-CO2 TU-1-1.ZN-OCC-MODE"
bacnetCur:MSV3000625
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000625
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-0"
bacnetCur:MSV3000615
curConvert:"-1 enumNumberToStr(self, false)"
enum:"STATE1,STATE2,STATE3,STATE4,STATE5,STATE6,STATE7,STATE8,STATE9,STATE10,STATE11,STATE12,STATE13,STATE14,STATE15,STATE16,STATE17,STATE18,STATE19,STATE20,STATE21,STATE22,STATE23,STATE24,STATE25,STATE26,STATE27,STATE28,STATE29,STATE30,STATE31,STATE32,STATE33,STATE34,STATE35,STATE36,STATE37,STATE38,STATE39,STATE40,STATE41,STATE42,STATE43,STATE44,STATE45,STATE46,STATE47,STATE48,STATE49,STATE50,STATE51,STATE52,STATE53,STATE54,STATE55,STATE56,STATE57,STATE58,STATE59,STATE60,STATE61,STATE62,STATE63,STATE64,STATE65,STATE66,STATE67,STATE68,STATE69,STATE70,STATE71,STATE72,STATE73,STATE74,STATE75,STATE76,STATE77,STATE78,STATE79,STATE80,STATE81,STATE82,STATE83,STATE84,STATE85,STATE86,STATE87,STATE88,STATE89,STATE90,STATE91,STATE92,STATE93,STATE94,STATE95,STATE96,STATE97,STATE98,STATE99,STATE100"
kind:Str
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-1"
bacnetCur:MSV3000616
bacnetWrite:MSV3000616
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"STATE1,STATE2,STATE3,STATE4"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-4"
bacnetCur:MSV3000617
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 1,Low Press Alarm 1,High Press Alarm 1,Low High Press Alarm 1"
kind:Str
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-5"
bacnetCur:MSV3000618
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 2,Low Press Alarm 2,High Press Alarm 2,Low High Press Alarm 2"
kind:Str
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-6"
bacnetCur:MSV3000619
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 3,Low Press Alarm 3,High Press Alarm 3,Low High Press Alarm 3"
kind:Str
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.10Device-4192034.MV-7"
bacnetCur:MSV3000620
curConvert:"-1 enumNumberToStr(self, false)"
enum:"No Press Alarm 4,Low Press Alarm 4,High Press Alarm 4,Low High Press Alarm 4"
kind:Str
point
---
dis:"SNE00108D105CC2/Field Bus MSTP1.1VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000215
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000215
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000240
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000240
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.2VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000232
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000232
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.3VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000252
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000252
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000268
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000268
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000269
bacnetDesc:System Mode
bacnetWrite:MSV3000269
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000270
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000270
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.4VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000265
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000265
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000287
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000287
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000288
bacnetDesc:System Mode
bacnetWrite:MSV3000288
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000289
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000289
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000282
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000282
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.5VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000274
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000274
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000325
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000325
bacnetWriteLevel:16
cmd
curConvert:"toStr()"
kind:Str
point
writable
writeConvert:"strToNumber()"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000327
bacnetDesc:System Mode
bacnetWrite:MSV3000327
bacnetWriteLevel:16
cmd
curConvert:"toStr()"
kind:Str
point
writable
writeConvert:"strToNumber()"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000328
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000328
bacnetWriteLevel:16
cmd
curConvert:"toStr()"
kind:Str
point
writable
writeConvert:"strToNumber()"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000308
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000308
bacnetWriteLevel:16
cmd
curConvert:"toStr()"
kind:Str
point
writable
writeConvert:"strToNumber()"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.6VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000295
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000295
bacnetWriteLevel:16
cmd
curConvert:"toStr()"
kind:Str
point
writable
writeConvert:"strToNumber()"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000375
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000375
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000377
bacnetDesc:System Mode
bacnetWrite:MSV3000377
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000378
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000378
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000358
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000358
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.7VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000345
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000345
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000425
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000425
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000427
bacnetDesc:System Mode
bacnetWrite:MSV3000427
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000428
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000428
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000408
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000408
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.8VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000395
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000395
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.OCC-SCHEDULE"
bacnetCur:MSV3000475
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000475
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.SYSTEM-MODE"
bacnetCur:MSV3000477
bacnetDesc:System Mode
bacnetWrite:MSV3000477
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.UNITEN-MODE"
bacnetCur:MSV3000478
bacnetDesc:Unit Enable Mode
bacnetWrite:MSV3000478
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Shutdown,Enable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.W C-ADJ"
bacnetCur:MSV3000458
bacnetDesc:Warm Cool Adjust
bacnetWrite:MSV3000458
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Heating,Cooling"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.9VAV-RH-CURT-CO2.ZN-OCC-MODE"
bacnetCur:MSV3000445
bacnetDesc:Occupancy Status Display
bacnetWrite:MSV3000445
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.APP-MODE"
bacnetCur:MSV3000212
bacnetDesc:Application Mode
bacnetWrite:MSV3000212
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Cool Only,Heat Only,Fan Only,Water Flush,Purge,Vent,Auto"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.CLG-OUTSTATE"
bacnetCur:MSV3000181
bacnetDesc:State
bacnetWrite:MSV3000181
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Max,Limited Max,Hold,Water Flush,T Control,H Control,Failsoft,Low OA Temperature"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.DATSP-STATE"
bacnetCur:MSV3000178
bacnetDesc:State
bacnetWrite:MSV3000178
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Hold,Heating DA-T Reset,Cooling DA-T Reset"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.EFF-OCC"
bacnetCur:MSV3000186
bacnetWrite:MSV3000186
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.NOFLOW-STATE"
bacnetCur:MSV3000184
bacnetDesc:State
bacnetWrite:MSV3000184
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Low Flow,Self Reset Fault,Manual Reset Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OCC-OVERRIDE"
bacnetCur:MSV3000179
bacnetDesc:Occupancy Override
bacnetWrite:MSV3000179
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Bypass,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.OCC-SCHEDULE"
bacnetCur:MSV3000180
bacnetDesc:Occupancy Schedule
bacnetWrite:MSV3000180
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Occupied,UnOccupied,Standby,Not Set"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.SMOKE SEQUENCE-STATE"
bacnetCur:MSV3000183
bacnetDesc:State
bacnetWrite:MSV3000183
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Pressurize,Depressurize,Purge,Shutdown,Pre-Shutdown"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.STARTSTOP-STATE"
bacnetCur:MSV3000185
bacnetDesc:State
bacnetWrite:MSV3000185
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,SF Starts First,RF Starts First,Ramp SF,Stabilize System,Ramp Min OA,On,Close Dampers,RF Stops First,SF Stops First,Fans Off,Fan Fault"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.WC-C"
bacnetCur:MSV3000182
bacnetDesc:WarmupCooldown
bacnetWrite:MSV3000182
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,Warmup,Cooldown,Coast"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/Field Bus MSTP1.AHU-2.ZNT-STATE"
bacnetCur:MSV3000187
bacnetDesc:State
bacnetWrite:MSV3000187
bacnetWriteLevel:16
cmd
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Heating,Satisfied,Cooling,Temperature Unreliable"
kind:Str
point
writable
writeConvert:"enumStrToNumber(self, false) +1"
---
dis:"SNE00108D105CC2/ETH1 Comms Quality Trend Log"
bacnetHis:TL3000009
point
---
dis:"SNE00108D105CC2/Event Rate Trend Log"
bacnetHis:TL3000008
point
---
dis:"SNE00108D105CC2/Memory Usage Trend Log"
bacnetHis:TL3000007
point
---
dis:"SNE00108D105CC2/Total Power Transition Trend Log"
bacnetHis:TL3000010
point
