dis:m234_3
bacnetCur:AI1
bacnetHis:TL9
kind:Number
point
unit:"inH₂O"
---
dis:mat_3
bacnetCur:AI2
bacnetDesc:Mixed Air Temperature
bacnetHis:TL10
kind:Number
point
unit:°F
---
dis:rat_3
bacnetCur:AI3
bacnetDesc:Return Air Temperature
bacnetHis:TL11
kind:Number
point
unit:°F
---
dis:sat_3
bacnetCur:AI4
bacnetDesc:Supply Air Temperature
bacnetHis:TL12
kind:Number
point
unit:°F
---
dis:exhaust_dmp_3
bacnetCur:AO1
bacnetDesc:Exhaust Damper
bacnetHis:TL14
bacnetWrite:AO1
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:oad_3
bacnetCur:AO2
bacnetHis:TL15
bacnetWrite:AO2
bacnetWriteLevel:16
cmd
kind:Number
point
unit:"%"
writable
---
dis:co2_3
bacnetCur:AV7
kind:Number
point
---
dis:pwr_up_1
bacnetCur:AV1
bacnetDesc:Power On Delay
bacnetWrite:AV1
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:pwr_up_2
bacnetCur:AV2
bacnetDesc:Power On Delay
bacnetWrite:AV2
bacnetWriteLevel:16
cmd
kind:Number
point
unit:s
writable
---
dis:total_rn_req_1
bacnetCur:AV21
bacnetDesc:Total Run Request from Zones
kind:Number
point
---
dis:total_rn_req_2
bacnetCur:AV20
bacnetDesc:Total Run Request from Zones
kind:Number
point
---
dis:ef1_status_1
bacnetCur:BI1
bacnetHis:TL1
enum:"Off,On"
kind:Bool
point
---
dis:ef1_status_2
bacnetCur:BI2
bacnetHis:TL5
enum:"Off,On"
kind:Bool
point
---
dis:fsd1-1_5
bacnetCur:BI7
bacnetHis:TL37
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd1-2_5
bacnetCur:BI8
bacnetHis:TL38
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd1-3_5
bacnetCur:BI9
bacnetHis:TL39
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd1-4_5
bacnetCur:BI10
bacnetHis:TL40
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd2-1_5
bacnetCur:BI11
bacnetHis:TL41
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd2-2_5
bacnetCur:BI12
bacnetHis:TL42
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd2-3_5
bacnetCur:BI13
bacnetHis:TL43
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd2-4_5
bacnetCur:BI14
bacnetHis:TL44
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd2-5_5
bacnetCur:BI15
bacnetHis:TL45
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd3-1_5
bacnetCur:BI16
bacnetHis:TL46
enum:"Closed,Open"
kind:Bool
point
---
dis:fsd3-2_5
bacnetCur:BI17
bacnetHis:TL47
enum:"Closed,Open"
kind:Bool
point
---
dis:m061_2
bacnetCur:BI6
bacnetHis:TL36
enum:"Closed,Open"
kind:Bool
point
---
dis:fan_1
bacnetCur:BO1
bacnetDesc:Exhaust Fan 2 Enable
bacnetHis:TL2
bacnetWrite:BO1
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:fan_2
bacnetCur:BO2
bacnetDesc:Exhaust Fan 3 Enable
bacnetHis:TL6
bacnetWrite:BO2
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:fan_4
bacnetCur:BO5
bacnetHis:TL34
bacnetWrite:BO5
bacnetWriteLevel:16
cmd
enum:"Closed,Open"
kind:Bool
point
writable
---
dis:All Programs Stopped Alarm
bacnetCur:BV4000001
bacnetDesc:"See modstat. Fix programs/properties and download."
enum:"inactive,active"
kind:Bool
point
---
dis:Control Program Alarm
bacnetCur:BV4000004
bacnetDesc:"See modstat for details."
enum:"inactive,active"
kind:Bool
point
---
dis:Duplicate Address Alarm
bacnetCur:BV4000002
bacnetDesc:"See modstat for duplicate address information."
enum:"inactive,active"
kind:Bool
point
---
dis:Excessive COV Alarm
bacnetCur:BV4000006
bacnetDesc:"Excessive COV Subscription updates detected."
enum:"inactive,active"
kind:Bool
point
---
dis:"Locked I/O Alarm"
bacnetCur:BV4000003
bacnetDesc:"Points locked in this module's program_x, where x="
enum:"inactive,active"
kind:Bool
point
---
dis:Low Battery Alarm
bacnetCur:BV4001001
bacnetDesc:"Module battery on PRG memory is low."
enum:"inactive,active"
kind:Bool
point
---
dis:Module Halted Alarm
bacnetCur:BV4000000
bacnetDesc:"See modstat. Restart control module then download."
enum:"inactive,active"
kind:Bool
point
---
dis:Program Stopped Alarm
bacnetCur:BV4000005
bacnetDesc:"See modstat. Fix program/properties then download."
enum:"inactive,active"
kind:Bool
point
---
dis:co2_alarm_link_3
bacnetCur:BV14
enum:"Off,On"
kind:Bool
point
---
dis:ef1a_fail_1
bacnetCur:BV6
bacnetDesc:Exhaust Fan 2 Fail
enum:"Normal,Alarm"
kind:Bool
point
---
dis:ef1a_fail_2
bacnetCur:BV11
bacnetDesc:Exhaust Fan 3 Fail
enum:"Normal,Alarm"
kind:Bool
point
---
dis:ef1a_hand_1
bacnetCur:BV33
bacnetDesc:Exhaust Fan 1A in Hand
enum:"Off,On"
kind:Bool
point
---
dis:ef1a_hand_2
bacnetCur:BV12
bacnetDesc:Exhaust Fan 3 in Hand
enum:"Off,On"
kind:Bool
point
---
dis:ef1a_rntm_1
bacnetCur:BV5
bacnetDesc:Exhaust Fan 1A Runtime Expired
enum:"Off,On"
kind:Bool
point
---
dis:ef1a_rntm_2
bacnetCur:BV10
bacnetDesc:Exhaust Fan 1A Runtime Expired
enum:"Off,On"
kind:Bool
point
---
dis:ef_alarm_1
bacnetCur:BV1
enum:"Off,On"
kind:Bool
point
---
dis:ef_alarm_2
bacnetCur:BV32
enum:"Off,On"
kind:Bool
point
---
dis:fsda1-1_5
bacnetCur:BV37
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda1-2_5
bacnetCur:BV38
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda1-3_5
bacnetCur:BV39
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda1-4_5
bacnetCur:BV40
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda2-1_5
bacnetCur:BV41
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda2-2_5
bacnetCur:BV42
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda2-3_5
bacnetCur:BV43
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda2-4_5
bacnetCur:BV44
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda2-5_5
bacnetCur:BV45
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda3-1_5
bacnetCur:BV46
enum:"Normal,Alarm"
kind:Bool
point
---
dis:fsda3-2_5
bacnetCur:BV47
enum:"Normal,Alarm"
kind:Bool
point
---
dis:man_ovrde_lock_1
bacnetCur:BV2
bacnetWrite:BV2
bacnetWriteLevel:16
cmd
enum:"Auto,Locked"
kind:Bool
point
writable
---
dis:man_ovrde_lock_2
bacnetCur:BV7
bacnetWrite:BV7
bacnetWriteLevel:16
cmd
enum:"Auto,Locked"
kind:Bool
point
writable
---
dis:man_ovrde_state_1
bacnetCur:BV3
bacnetWrite:BV3
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:man_ovrde_state_2
bacnetCur:BV8
bacnetWrite:BV8
bacnetWriteLevel:16
cmd
enum:"Off,On"
kind:Bool
point
writable
---
dis:run_1
bacnetCur:BV4
bacnetDesc:Unit Run Command Status
enum:"Off,On"
kind:Bool
point
---
dis:run_2
bacnetCur:BV9
bacnetDesc:Unit Run Command Status
enum:"Off,On"
kind:Bool
point
---
dis:smokedetector_3
bacnetCur:BV13
enum:"Normal,Alarm"
kind:Bool
point
---
dis:dx_disable_trend_log_3
bacnetHis:TL16
kind:Bool
point
---
dis:ef1_fail_tn_1
bacnetHis:TL3
kind:Number
point
---
dis:ef1_fail_tn_2
bacnetHis:TL7
kind:Number
point
---
dis:ef1_status_trend_log_1
bacnetHis:TL1
kind:Bool
point
---
dis:ef1_status_trend_log_2
bacnetHis:TL5
kind:Bool
point
---
dis:exhaust_dmp_trend_log_3
bacnetHis:TL14
kind:Number
point
---
dis:fan_trend_log_1
bacnetHis:TL2
kind:Bool
point
---
dis:fan_trend_log_2
bacnetHis:TL6
kind:Bool
point
---
dis:fan_trend_log_4
bacnetHis:TL34
kind:Bool
point
---
dis:fsd1-1_trend_log_5
bacnetHis:TL37
kind:Bool
point
---
dis:fsd1-2_trend_log_5
bacnetHis:TL38
kind:Bool
point
---
dis:fsd1-3_trend_log_5
bacnetHis:TL39
kind:Bool
point
---
dis:fsd1-4_trend_log_5
bacnetHis:TL40
kind:Bool
point
---
dis:fsd2-1_trend_log_5
bacnetHis:TL41
kind:Bool
point
---
dis:fsd2-2_trend_log_5
bacnetHis:TL42
kind:Bool
point
---
dis:fsd2-3_trend_log_5
bacnetHis:TL43
kind:Bool
point
---
dis:fsd2-4_trend_log_5
bacnetHis:TL44
kind:Bool
point
---
dis:fsd2-5_trend_log_5
bacnetHis:TL45
kind:Bool
point
---
dis:fsd3-1_trend_log_5
bacnetHis:TL46
kind:Bool
point
---
dis:fsd3-2_trend_log_5
bacnetHis:TL47
kind:Bool
point
---
dis:m061_trend_log_2
bacnetHis:TL36
kind:Bool
point
---
dis:m234_trend_log_3
bacnetHis:TL9
kind:Number
point
---
dis:mat_trend_log_3
bacnetHis:TL10
kind:Number
point
---
dis:oad_trend_log_3
bacnetHis:TL15
kind:Number
point
---
dis:rat_trend_log_3
bacnetHis:TL11
kind:Number
point
---
dis:rn_req_tn_1
bacnetHis:TL32
point
---
dis:rn_req_tn_2
bacnetHis:TL31
point
---
dis:rollup_door_status_trend_log_4
bacnetHis:TL33
kind:Bool
point
---
dis:run_cmnd_tn_1
bacnetHis:TL4
kind:Number
point
---
dis:run_cmnd_tn_2
bacnetHis:TL8
kind:Number
point
---
dis:sat_trend_log_3
bacnetHis:TL12
kind:Number
point
---
dis:smoke_zn2_detect_sa_trend_log_3
bacnetHis:TL35
kind:Bool
point
---
dis:zone_co2_trend_log_3
bacnetHis:TL13
kind:Number
point
